%% MATPOWER Case Format : Version 2
function mpc = NEM
mpc.version = '2';

%%-----  Power Flow Data  -----%%
%% system MVA base
mpc.baseMVA = 100;
%% bus data
%    bus_i    type    Pd    Qd    Gs    Bs    area    Vm    Va    baseKV    zone    Vmax    Vmin
mpc.bus = [
	1	1	0.0	0.0	0.0	0.0	1	1.056829623424886	-8.977279952476998	0.55	1	1.1	0.9				
	2	1	0.0	0.0	0.0	0.0	1	1.0568506101320916	-8.977575858894927	0.55	1	1.1	0.9				
	3	3	27.214341009702498	22.9900319056034	0.0	0.0	1	1.0155600000008822	-1.439043540934142e-10	23.0	1	1.1	0.9				
	4	2	35.305539065715095	25.536955754316597	0.0	0.0	1	1.0262600000008077	1.588803403263192	23.0	1	1.1	0.9				
	5	2	36.3464705546116	25.4527938492952	0.0	0.0	1	0.9990000000006636	4.90539022138185	23.0	1	1.1	0.9				
	6	2	36.153696760668204	25.952019776483105	0.0	0.0	1	1.0025100000006752	4.630940988078049	23.0	1	1.1	0.9				
	7	1	0.0	0.0	0.0	0.0	1	1.0207790301336637	0.7936873380854174	11.0	1	1.1	0.9				
	8	1	34.3079817598438	6.892727246839408	0.0	28.232458521239447	1	1.029636867007994	20.96864875685241	22.0	1	1.1	0.9				
	10	1	0.0	0.0	0.0	0.0	1	1.029636322187869	20.96862041943449	11.0	1	1.1	0.9				
	11	1	0.0	0.0	0.0	0.0	1	1.0296362949894846	20.96861778084282	11.0	1	1.1	0.9				
	12	2	0.0	0.0	0.0	0.0	1	1.0604999999995164	14.928388508866282	330.0	1	1.1	0.9				
	13	2	0.0	0.0	0.0	0.0	1	1.0154599999998417	9.416426090630896	0.6899999999999998	1	1.1	0.9				
	14	2	0.0	0.0	0.0	0.0	1	1.0172899999998444	9.353362528474202	0.6899999999999998	1	1.1	0.9				
	15	2	0.0	0.0	0.0	0.0	1	1.0125999999998783	8.373941651475816	0.6899999999999998	1	1.1	0.9				
	16	1	0.567323553623725	0.0	0.0	-2.2564771930617287	1	1.0018381174899345	10.2815415588037	0.6899999999999998	1	1.1	0.9				
	17	1	-0.23610117125269	0.0	0.0	-3.91829091666266	1	1.0015320800829315	10.33207482353905	0.6899999999999998	1	1.1	0.9				
	18	2	32.9123161610551	24.711783958261503	0.0	0.0	1	1.0112200000000926	12.41045145354788	23.0	1	1.1	0.9				
	19	2	32.7047949975725	24.864146277261202	0.0	0.0	1	1.0183700000000653	13.05452814535401	23.0	1	1.1	0.9				
	20	2	32.937722768523706	24.8430852986128	0.0	0.0	1	1.0233200000000091	13.64244859824255	23.0	1	1.1	0.9				
	21	2	33.7906400303283	25.010466589327603	0.0	0.0	1	1.0157699999999812	14.31259158148057	23.0	1	1.1	0.9				
	22	1	-83.0623847517897	0.0	0.0	-11.7381837877338	1	0.9985824609075477	17.43380828303851	33.0	1	1.1	0.9				
	23	2	0.041755911774933284	0.0395732937566936	0.0	0.0	1	1.026690000000016	5.144119136486958	16.0	1	1.1	0.9				
	24	2	0.0	0.0	0.0	0.0	1	1.0771299999990986	11.018302557921771	0.6899999999999998	1	1.1	0.9				
	25	2	0.0	0.0	0.0	0.0	1	1.0770499999990981	11.01290645295916	0.6899999999999998	1	1.1	0.9				
	26	2	0.0	-14.681676562177001	0.0	0.0	1	1.0875899999991359	9.937250975429427	0.6899999999999998	1	1.1	0.9				
	27	1	0.0	0.0	0.0	0.0	1	1.0485275537482068	8.88228979593709	132.0	1	1.1	0.9				
	28	2	0.0	0.0	0.0	0.0	1	1.0244899999992303	10.70340308382816	132.0	1	1.1	0.9				
	29	1	0.0	0.0	0.0	0.0	1	1.0226182481800343	-0.003946260780785413	16.0	1	1.1	0.9				
	30	2	0.07874156961217518	0.07739421614632008	0.0	0.0	1	1.0191300000000325	4.706373784984359	16.0	1	1.1	0.9				
	31	2	0.0	0.0	0.0	0.0	1	0.9528199999982646	24.86836490130132	11.0	1	1.1	0.9				
	32	1	176.73390301466	-4.11325372574511	0.0	0.0	1	1.0566003811438103	-23.14241163171997	33.0	1	1.1	0.9				
	33	1	-3.33792712396276	0.0	0.0	13.0353994753305	1	0.9282436337437064	14.875080974479731	11.0	1	1.1	0.9				
	34	2	18.341554469353003	10.3636909979163	0.0	0.0	1	0.9734900000000558	13.12980784018663	22.0	1	1.1	0.9				
	35	2	17.4121562782648	10.893810214865999	0.0	0.0	1	0.9320500000000145	14.13026797802986	22.0	1	1.1	0.9				
	36	2	18.582245540429103	10.5566776532596	0.0	0.0	1	0.9755800000000123	14.19604504955022	22.0	1	1.1	0.9				
	37	2	0.0943259037151933	0.08743726937780161	0.0	0.0	1	0.9789699999983338	29.43261390478714	15.4	1	1.1	0.9				
	38	2	0.0876203157609328	0.09076399877332152	0.0	0.0	1	0.9780499999983339	29.06043145060584	15.4	1	1.1	0.9				
	39	2	0.09111050326647241	0.0927051996761467	0.0	0.0	1	0.9840699999983344	29.46882876351581	15.4	1	1.1	0.9				
	40	2	0.0894937716460321	0.0930797259162646	0.0	0.0	1	0.9818599999983345	29.682318977868132	15.4	1	1.1	0.9				
	41	2	0.09191597477369938	0.0946137851933017	0.0	0.0	1	0.9837699999983311	29.512251251851044	15.4	1	1.1	0.9				
	42	2	0.0944379383103922	0.0882814010351896	0.0	0.0	1	0.9855599999983311	29.38278188549631	15.4	1	1.1	0.9				
	43	2	31.518040437391004	25.972870391560697	0.0	0.0	1	0.9989400000003716	5.781007638305895	23.0	1	1.1	0.9				
	44	1	0.0	0.0	0.0	0.0	1	1.0269357353109256	-1.021279768640452	23.0	1	1.1	0.9				
	45	1	0.0	0.0	0.0	0.0	1	0.989968319942511	-6.42680705590938	17.5	1	1.1	0.9				
	46	1	-6.321807256489991	0.0	0.0	0.062422145700082164	1	1.0024784261968391	13.51768564508145	22.0	1	1.1	0.9				
	47	1	1.02072695429423	0.733871934417821	0.0	0.0	1	1.0243680589513333	-6.460367023172039	15.0	1	1.1	0.9				
	48	1	1.1200335927479	0.730782591217384	0.0	0.0	1	1.02435291825526	-6.464954253855753	15.0	1	1.1	0.9				
	49	1	0.968675146375224	0.592623299681395	0.0	0.0	1	1.0244362425658606	-6.460279788209045	15.0	1	1.1	0.9				
	50	1	0.9397457393940071	0.5860383047368382	0.0	0.0	1	1.0244466402973187	-6.45878562638311	15.0	1	1.1	0.9				
	51	1	-3.06059989218204	0.0	0.0	0.0	1	1.0412859377372061	6.971322240952063	0.55	1	1.1	0.9				
	52	1	-20.5648680556712	0.0	0.0	-3.910596988102419	1	1.0265702099148346	23.16550479858929	22.0	1	1.1	0.9				
	53	1	-20.355388152304997	0.0	0.0	-3.6806902014426894	1	1.0272722590769332	23.07335578409237	22.0	1	1.1	0.9				
	54	1	37.3257623166889	4.58530336711928	0.0	-4.595364754858888	1	1.0153875285431972	16.16878072030653	11.0	1	1.1	0.9				
	55	1	0.0	0.0	0.0	0.0	1	1.0686762971587203	15.07249015472151	0.55	1	1.1	0.9				
	56	2	7.19655427563423	2.41647754932139	0.0	0.0	1	0.9880100000003142	3.7997444595260004	21.0	1	1.1	0.9				
	57	2	0.0	0.0	0.0	0.0	1	1.0150199999980112	26.55554402291894	11.5	1	1.1	0.9				
	58	2	0.0	0.0	0.0	0.0	1	0.9449199999981235	32.22147552893529	11.5	1	1.1	0.9				
	59	1	0.0	0.0	0.0	0.0	1	1.0134422166415877	18.68287174311193	132.0	1	1.1	0.9				
	60	1	-14.282245254126602	0.0	0.0	-4.096644248932133	1	1.0441291959448833	14.112679816441842	12.0	1	1.1	0.9				
	61	2	0.0	0.0	0.0	401.9661514088508	1	1.0270000000013784	-11.36596408286945	330.0	1	1.1	0.9				
	62	2	0.0	0.0	0.0	0.0	1	0.9160899999978572	22.04129698999879	11.0	1	1.1	0.9				
	63	2	0.0	0.0	0.0	0.0	1	1.0414899999976572	22.76213742824785	11.0	1	1.1	0.9				
	64	2	0.0	0.0	0.0	0.0	1	1.0629799999980032	35.82441718589963	15.75	1	1.1	0.9				
	65	2	0.0	0.0	0.0	0.0	1	1.0575999999980057	36.01166468070276	15.75	1	1.1	0.9				
	66	2	0.0	0.0	0.0	0.0	1	1.063539999998005	36.00342364179156	15.75	1	1.1	0.9				
	67	2	0.0	0.0	0.0	0.0	1	1.0626299999980076	36.14345972925743	15.75	1	1.1	0.9				
	68	1	0.0	0.0	0.0	0.0	1	0.9711622200555297	20.32284773310832	12.5	1	1.1	0.9				
	69	2	0.0433923930488527	0.043749541898723696	0.0	0.0	1	0.9635399999983624	22.60603055253578	12.5	1	1.1	0.9				
	70	2	0.0448706568134017	0.0477275057820603	0.0	0.0	1	0.9702499999983616	22.99129928570131	12.5	1	1.1	0.9				
	71	1	0.0	0.0	0.0	0.0	1	0.9718826269399232	20.24984244031531	12.5	1	1.1	0.9				
	72	1	0.0	0.0	0.0	0.0	1	1.017138359155176	20.41908007855816	12.5	1	1.1	0.9				
	73	2	0.0380112225227058	0.0406420744564384	0.0	0.0	1	1.00306999999828	23.33733213330934	12.5	1	1.1	0.9				
	74	2	0.0387934326939285	0.038430588806048	0.0	0.0	1	1.0127499999982816	23.4722096654911	12.5	1	1.1	0.9				
	75	2	0.0380778377875686	0.0389150532997213	0.0	0.0	1	1.0241899999982815	23.59073494107054	12.5	1	1.1	0.9				
	76	2	26.3099001010022	14.9509423831273	0.0	0.0	1	1.0188500000008487	1.114119245169003	23.0	1	1.1	0.9				
	77	2	27.959039167828397	14.5822928520143	0.0	0.0	1	1.0095500000008435	1.244714711594707	23.0	1	1.1	0.9				
	78	1	17.944003521226342	9.016822778878133	0.0	-4.9940764243723805	1	1.02542788041576	17.80184585832935	66.0	1	1.1	0.9				
	79	2	0.0	0.0	0.0	0.0	1	1.0445900000015635	-13.73592315818436	11.0	1	1.1	0.9				
	80	2	0.0	0.0	0.0	0.0	1	1.042060000001548	-13.34310763904506	11.0	1	1.1	0.9				
	81	1	0.0	0.0	0.0	0.0	1	1.0528241558378864	-19.45868148489789	11.0	1	1.1	0.9				
	82	1	0.0	0.0	0.0	0.0	1	1.053153657841849	-19.45817671796368	11.0	1	1.1	0.9				
	83	1	0.0	0.0	0.0	0.0	1	1.081583649477113	5.345717254579498	11.5	1	1.1	0.9				
	84	1	0.0	0.0	0.0	0.0	1	1.0815836494771112	5.345717254579491	11.5	1	1.1	0.9				
	85	1	0.0	0.0	0.0	0.0	1	1.0412966199698233	-2.650600156493706	500.0	1	1.1	0.9				
	86	1	0.0	0.0	0.0	0.0	1	1.019293048648907	-4.277768925890689	330.0	1	1.1	0.9				
	87	1	0.0	0.0	0.0	0.0	1	1.047427455654175	-6.089586014839488	500.0	1	1.1	0.9				
	88	1	0.0	0.0	0.0	412.0286558941007	1	1.0448957447412697	-8.899513338954277	330.0	1	1.1	0.9				
	91	1	0.0	0.0	0.0	0.0	1	1.0258919100438	-4.308838728235784	330.0	1	1.1	0.9				
	92	1	0.0	0.0	0.0	0.0	1	1.0476213533300094	0.7743583451813953	500.0	1	1.1	0.9				
	93	1	0.0	0.0	0.0	0.0	1	1.0288334040629687	0.3986422144461632	330.0	1	1.1	0.9				
	94	1	0.0	0.0	0.0	0.0	1	1.0555223434888397	6.955676388074683	500.0	1	1.1	0.9				
	95	1	0.0	0.0	0.0	0.0	1	1.034813928084693	6.610155754468517	330.0	1	1.1	0.9				
	97	1	0.0	0.0	0.0	0.0	1	1.0217327030733752	8.460477570531758	330.0	1	1.1	0.9				
	98	1	0.0	0.0	0.0	0.0	1	1.0124518368931967	11.70038682070796	330.0	1	1.1	0.9				
	99	1	0.0	0.0	0.0	0.0	1	1.0696118248711037	11.1044747219506	330.0	1	1.1	0.9				
	100	1	0.0	0.0	0.0	0.0	1	1.024377374929828	-4.012439172679424	330.0	1	1.1	0.9				
	101	1	0.0	0.0	0.0	0.0	1	1.0688982286764925	20.82992795177304	330.0	1	1.1	0.9				
	102	1	0.0	0.0	0.0	-155.26726707816096	1	1.0362767131245694	-11.87591346681503	330.0	1	1.1	0.9				
	103	1	0.104516655383632	-1.7242746998481397	0.0	0.0	1	1.0489657900475857	13.63319065873542	132.0	1	1.1	0.9				
	104	1	0.0	0.0	0.0	-62.150755693204694	1	1.0531521422773407	25.58528512930064	330.0	1	1.1	0.9				
	105	1	0.0	0.0	0.0	0.0	1	1.0512885777753689	-14.848284445144172	330.0	1	1.1	0.9				
	106	1	0.0	0.0	0.0	0.0	1	1.036875728215395	-11.7554989414603	330.0	1	1.1	0.9				
	107	1	0.0	0.0	0.0	0.0	1	1.031637882918312	-10.12925588470406	330.0	1	1.1	0.9				
	108	1	0.0	0.0	0.0	0.0	1	1.041741295716282	22.052209785024623	330.0	1	1.1	0.9				
	109	1	0.0	0.0	0.0	0.0	1	1.0226182481800357	-0.003946260780745655	330.0	1	1.1	0.9				
	110	1	0.0	0.0	0.0	0.0	1	1.0321576277803532	6.620543953291656	330.0	1	1.1	0.9				
	111	1	0.0	0.0	0.0	-100.10944619309201	1	1.047584860016429	10.31203454452455	330.0	1	1.1	0.9				
	112	1	0.0	0.0	0.0	0.0	1	1.032314710127017	-11.76521884521535	330.0	1	1.1	0.9				
	113	1	0.0	0.0	0.0	0.0	1	1.025964178568837	22.29398066546937	330.0	1	1.1	0.9				
	114	1	0.0	0.0	0.0	0.0	1	1.0263938121238003	0.4726988178013388	330.0	1	1.1	0.9				
	115	1	0.0	0.0	0.0	0.0	1	1.0357975972550688	-8.246491260547778	330.0	1	1.1	0.9				
	116	1	0.0	0.0	0.0	0.0	1	1.0552983174432637	1.218506002492175	500.0	1	1.1	0.9				
	117	1	0.0	0.0	0.0	0.0	1	1.0381355586787646	-1.021279768640452	330.0	1	1.1	0.9				
	118	1	0.0	0.0	0.0	0.0	1	1.0248202446432104	-6.426807055909307	330.0	1	1.1	0.9				
	119	1	0.0	0.0	0.0	0.0	1	1.0224948226475856	4.978460662175444	330.0	1	1.1	0.9				
	120	1	0.0	0.0	0.0	0.0	1	1.0307221646647158	6.584062680213872	330.0	1	1.1	0.9				
	121	1	52.1446072876835	-10.4186994219702	0.0	0.0	1	1.0457788243688528	-19.46389930000411	132.0	1	1.1	0.9				
	122	1	47.0702037674924	-7.42322407301534	0.0	0.0	1	1.045682106346644	-19.40236534486947	132.0	1	1.1	0.9				
	123	1	0.771102107275277	0.5350705203771591	0.0	0.0	1	1.0467036818024364	-19.17903518095962	132.0	1	1.1	0.9				
	124	1	46.8132718256355	-6.03130423971033	0.0	0.0	1	1.0469133881908312	-19.36830718059969	132.0	1	1.1	0.9				
	126	1	0.0	0.0	0.0	0.0	1	1.010927308377204	-5.261014874612455	330.0	1	1.1	0.9				
	127	1	0.0	0.0	0.0	0.0	1	1.0298510962601373	-10.13755091142178	330.0	1	1.1	0.9				
	128	1	0.0	0.0	0.0	0.0	1	1.0414933852248218	-13.54992377193754	330.0	1	1.1	0.9				
	129	1	0.0	0.0	0.0	0.0	1	1.0147465714050727	26.5886502529894	132.0	1	1.1	0.9				
	130	1	0.0	0.0	0.0	0.0	1	1.0431480182213402	10.56586515752351	132.0	1	1.1	0.9				
	131	1	0.0	0.0	0.0	0.0	1	1.0399968300576956	-12.48436238274671	330.0	1	1.1	0.9				
	132	1	14.2949130828764	5.14730489338171	0.0	0.0	1	1.0285958942025917	18.56383733712308	132.0	1	1.1	0.9				
	133	1	0.0	0.0	0.0	-246.92635576473594	1	1.034771480601476	-11.19058337365726	330.0	1	1.1	0.9				
	135	1	0.0	0.0	0.0	0.0	1	1.0590800372762637	21.55538797031457	330.0	1	1.1	0.9				
	138	1	0.0	0.0	0.0	0.0	1	1.0544860414788229	10.35642636581861	330.0	1	1.1	0.9				
	139	1	969.0150037223428	274.39628427689956	0.0	221.55104858288502	1	1.0047895627659134	-6.117208718562539	330.0	1	1.1	0.9				
	140	1	0.0	0.0	0.0	0.0	1	1.0222163923104999	-9.554664906240859	330.0	1	1.1	0.9				
	141	1	0.0	0.0	0.0	0.0	1	1.0189536952058418	20.112161152775634	330.0	1	1.1	0.9				
	142	2	0.0	0.0	0.0	192.1560231596229	1	1.0250777860011466	-5.488875077276375	330.0	1	1.1	0.9				
	143	1	0.0	0.0	0.0	0.0	1	1.0280674964539103	-11.58035221279875	330.0	1	1.1	0.9				
	144	1	0.0	0.0	0.0	0.0	1	1.052733411552958	22.59747569897063	330.0	1	1.1	0.9				
	145	1	0.0	0.0	0.0	0.0	1	1.0367940432829892	-1.715413527701392	330.0	1	1.1	0.9				
	146	1	0.0	0.0	0.0	0.0	1	1.0062080935474937	-5.906182272295832	330.0	1	1.1	0.9				
	147	1	0.0	0.0	0.0	0.0	1	1.0067568315654	10.6986678674577	330.0	1	1.1	0.9				
	148	1	0.0	0.0	0.0	-102.09912414196896	1	1.0284116779724406	-2.014981055088598	330.0	1	1.1	0.9				
	149	1	0.0	0.0	0.0	0.0	1	1.0597865293552977	3.357201427299076	500.0	1	1.1	0.9				
	150	1	0.0	0.0	0.0	0.0	1	1.0521324527610978	2.069465416832535	330.0	1	1.1	0.9				
	151	1	0.0	0.0	0.0	0.0	1	1.0153189531149125	9.66250731252819	330.0	1	1.1	0.9				
	152	1	0.0	0.0	0.0	80.07954398542638	1	1.0258323578063713	12.87029397213267	132.0	1	1.1	0.9				
	154	1	0.0	0.0	0.0	-130.99993497598902	1	0.9662250489235306	0.508715633861644	33.0	1	1.1	0.9				
	155	1	0.0	0.0	0.0	0.0	1	1.0327391500435605	0.4997470458633272	33.0	1	1.1	0.9				
	156	1	0.216529954653187	0.40220958956959696	0.0	-98.8957157963887	1	1.0519506457673893	-18.43917719764521	132.0	1	1.1	0.9				
	157	1	0.0	0.0	0.0	24.588292440399492	1	1.0540592497775523	7.473031042478997	132.0	1	1.1	0.9				
	159	1	301.5311189719217	25.095294130560866	0.0	123.898189047351	1	1.0232384724272956	-4.945411064841417	132.0	1	1.1	0.9				
	160	1	0.0	0.0	0.0	-34.6324332985561	1	1.0263186936575068	20.9028893068318	220.0	1	1.1	0.9				
	161	1	17.99162321349137	-4.0153217847230875	0.0	38.434252901338	1	1.0824015001190455	20.02358894221748	132.0	1	1.1	0.9				
	162	1	282.1231944544455	107.2458407386237	0.0	-103.90770591329796	1	1.0508568323147438	-18.43954029020352	132.0	1	1.1	0.9				
	165	1	0.0	0.0	0.0	0.0	1	1.046582155804884	20.90758867908772	132.0	1	1.1	0.9				
	166	2	0.0	0.0	0.0	30.815467547625293	1	1.0040699999992804	9.863507771527251	132.0	1	1.1	0.9				
	170	1	0.0	0.0	0.0	0.0	1	1.0281270696248392	-0.5869373359806229	132.0	1	1.1	0.9				
	171	1	139.75602702264578	20.44950474832593	0.0	0.0	1	1.0365646198609182	-13.42856220209507	132.0	1	1.1	0.9				
	172	1	0.0	0.0	0.0	0.0	1	1.0781271737794142	-4.03635933845317	132.0	1	1.1	0.9				
	174	2	0.0	0.0	0.0	0.0	1	0.9978099999996237	6.186595908266506	33.0	1	1.1	0.9				
	175	1	0.0	0.0	0.0	0.0	1	1.053454900653084	4.256303139121247	132.0	1	1.1	0.9				
	176	1	0.0	0.0	0.0	0.0	1	1.0544186483825417	-9.14614919711142	132.0	1	1.1	0.9				
	177	1	245.2666320813816	85.02624961588181	0.0	82.45979792252179	1	1.019095661508403	-12.4707361779142	132.0	1	1.1	0.9				
	178	1	632.5183891335347	-25.520239119883648	0.0	110.23872074438299	1	1.0228567733458054	-16.61128981898583	132.0	1	1.1	0.9				
	179	1	215.91967169481802	81.55375378110216	0.0	123.99600445479204	1	1.0343018150577576	-16.41523228602024	132.0	1	1.1	0.9				
	180	1	0.0	0.0	0.0	0.0	1	1.0230002811853522	-16.09922114238406	132.0	1	1.1	0.9				
	181	1	0.0	0.0	0.0	0.0	1	1.0231899205453	-16.61427713441913	132.0	1	1.1	0.9				
	182	1	78.4661207230591	3.5030830638563297	0.0	118.62339701503501	1	1.0352964786379244	-15.129063909437871	132.0	1	1.1	0.9				
	183	1	66.05197622275733	13.340704959799485	0.0	167.431074902415	1	1.0442400764898743	-15.9368489250595	132.0	1	1.1	0.9				
	184	1	24.109205815278102	6.27467704216484	0.0	160.632906526327	1	1.0436910880563068	-15.733025097866408	132.0	1	1.1	0.9				
	185	1	103.77583088981969	19.8401998823269	0.0	0.0	1	1.0283391919849387	8.131920662220686	132.0	1	1.1	0.9				
	186	1	0.0	0.0	0.0	0.0	1	1.0624417900467933	-8.251555429025876	132.0	1	1.1	0.9				
	188	1	41.184766744947	17.5264675299108	0.0	0.0	1	1.0435518438562257	-11.73648420230902	132.0	1	1.1	0.9				
	189	1	8.196319011532239	-0.7174650966227059	0.0	0.0	1	1.054876457159596	-8.678429239879797	132.0	1	1.1	0.9				
	191	1	158.3305676122174	30.76314024858066	0.0	59.59430044703179	1	1.0375730896435036	-15.4978901908185	132.0	1	1.1	0.9				
	192	1	0.0	0.0	0.0	78.97053647786379	1	1.053493328624043	24.020023125565075	132.0	1	1.1	0.9				
	193	1	18.255845924162298	8.83805388663374	0.0	0.0	1	1.076083939105193	-4.381686630838623	132.0	1	1.1	0.9				
	194	1	80.430232870505	30.824093108362604	0.0	0.0	1	1.049605311312625	-6.831170659545386	132.0	1	1.1	0.9				
	195	1	0.0	0.0	0.0	0.0	1	1.0526506377315819	-11.20293169611148	132.0	1	1.1	0.9				
	196	1	68.94908565931951	30.18862330509154	0.0	0.0	1	1.044977491001384	-9.847637440605078	132.0	1	1.1	0.9				
	197	1	0.0	0.0	0.0	0.0	1	1.0286022926971743	9.183502503579549	132.0	1	1.1	0.9				
	198	1	0.0	0.0	0.0	19.3074304163456	1	1.050322532483244	-4.9645850279442	132.0	1	1.1	0.9				
	199	1	0.0	0.0	0.0	0.0	1	1.0399560701958817	11.08251172842113	132.0	1	1.1	0.9				
	200	1	0.0	0.0	0.0	0.0	1	1.046546565943881	-8.843206218099784	132.0	1	1.1	0.9				
	201	1	0.0	0.0	0.0	0.0	1	1.043067098655384	11.52263956430804	132.0	1	1.1	0.9				
	202	1	34.19279275183901	2.2713786386044688	0.0	6.207856105919931	1	1.0458618820133856	9.752722624191225	66.0	1	1.1	0.9				
	204	1	0.0	0.0	0.0	0.0	1	1.049850634187275	21.10920861467919	220.0	1	1.1	0.9				
	205	1	0.0	0.0	0.0	0.0	1	1.0463731553350188	-19.08599005971061	132.0	1	1.1	0.9				
	208	1	27.6265726334902	14.479561446035502	0.0	0.0	1	1.0341230613104333	-16.11328844993065	132.0	1	1.1	0.9				
	210	1	17.0287468016645	1.3887771329371301	0.0	-25.30242467997598	1	1.039497299733625	20.68804724613582	220.0	1	1.1	0.9				
	211	2	85.8045954265578	0.0	0.0	0.0	1	1.037559999998999	13.19030203356221	110.0	1	1.1	0.9				
	212	1	63.495530594278094	16.168201305059952	0.0	0.0	1	1.0518313348879076	-18.12311519920622	132.0	1	1.1	0.9				
	214	1	0.0	0.0	0.0	154.11611622571905	1	1.0519563718753107	-18.43959031045461	132.0	1	1.1	0.9				
	215	1	0.0	0.0	0.0	-54.22644980493927	1	1.0293992094601976	21.8066612652898	220.0	1	1.1	0.9				
	216	1	12.1669812024641	4.18680869391607	0.0	0.0	1	1.0285329399192638	-8.56924783837962	132.0	1	1.1	0.9				
	217	1	7.503794180498131	1.24192596953921	0.0	0.0	1	1.0361221281021893	-14.50171285511423	132.0	1	1.1	0.9				
	218	1	0.0	0.0	0.0	0.0	1	1.051543035503309	16.01624463786756	132.0	1	1.1	0.9				
	219	1	2.1835738987048168	0.02881484689265501	0.0	0.0	1	1.0199411472877478	4.347970268025256	132.0	1	1.1	0.9				
	221	1	82.0316256063125	22.365053668189617	0.0	12.365361885912698	1	1.0294452597776704	-8.457462418437075	132.0	1	1.1	0.9				
	222	1	6.327268349225909	3.25207837965991	0.0	0.0	1	1.043676916824275	21.56790861139781	132.0	1	1.1	0.9				
	223	1	15.1065737890452	6.2447493016626705	0.0	0.0	1	1.0368372545868585	-14.614920292591059	132.0	1	1.1	0.9				
	225	1	19.67279429336503	5.267365830491629	0.0	0.0	1	1.0383563155346258	-16.111241662354775	132.0	1	1.1	0.9				
	227	1	0.0	0.0	0.0	0.0	1	1.032454552918072	-15.741245234460818	132.0	1	1.1	0.9				
	229	1	5.58004724041424	-6.81500044697765	0.0	0.0	1	1.036486404535581	-14.589158915862113	132.0	1	1.1	0.9				
	230	1	15.787991394305202	1.24274292333308	0.0	0.0	1	1.0158374083044128	7.711737290478137	132.0	1	1.1	0.9				
	231	1	0.0	0.0	0.0	0.0	1	1.012614550917709	25.7965188189025	132.0	1	1.1	0.9				
	232	1	0.0	0.0	0.0	0.0	1	1.0485742073906448	-9.505126285492407	132.0	1	1.1	0.9				
	233	1	97.1050388719274	-0.7245183648190019	0.0	0.0	1	1.0262378425565954	-15.218389276901771	132.0	1	1.1	0.9				
	234	1	18.503651471826366	4.52118197428509	0.0	0.0	1	1.0496382631430727	-9.402736679509347	132.0	1	1.1	0.9				
	236	1	17.788299871615905	9.62153780921083	0.0	0.0	1	1.0466350239931759	-19.17635431065033	132.0	1	1.1	0.9				
	237	1	14.2534222819245	9.3896193828518	0.0	0.0	1	1.0459112514508628	-19.41040165241186	132.0	1	1.1	0.9				
	239	1	16.3814459094408	9.99440215975335	0.0	0.0	1	1.045877786552941	-19.34922126233896	132.0	1	1.1	0.9				
	240	1	72.0668929625272	9.156617908975532	0.0	0.0	1	1.0400720111894741	19.93241939913644	132.0	1	1.1	0.9				
	242	1	47.8228401746794	8.40931931990571	0.0	0.0	1	1.0411175489529532	20.23229998054176	132.0	1	1.1	0.9				
	245	1	371.9520619000958	32.040756395817574	0.0	0.0	1	1.0354027519034812	-14.72201800829358	132.0	1	1.1	0.9				
	246	1	0.0	0.0	0.0	0.0	1	1.0437587594001059	-15.733851938666918	132.0	1	1.1	0.9				
	247	1	25.261175761547264	1.9889313295538098	0.0	0.0	1	1.030112326633225	-15.9436024403569	132.0	1	1.1	0.9				
	248	1	168.62437723047458	50.354558624401115	0.0	116.674105312675	1	1.0182241194349204	8.214289916129632	132.0	1	1.1	0.9				
	249	1	3.56522878216495	1.273702663153876	0.0	0.0	1	1.0214479622648651	4.27389723222799	132.0	1	1.1	0.9				
	250	1	21.493420448134984	-0.33719673562138586	0.0	0.0	1	1.0518960717009327	-9.354357432555146	132.0	1	1.1	0.9				
	251	1	24.174062854835704	7.0653910795226205	0.0	0.0	1	1.023523274585203	-15.147329762650818	132.0	1	1.1	0.9				
	252	1	29.176687909570802	9.886487036965278	0.0	0.0	1	1.022223159274409	-15.098501847555887	132.0	1	1.1	0.9				
	253	1	430.36496573833654	53.94334374504909	0.0	0.0	1	1.031292661911853	-17.93916385154232	132.0	1	1.1	0.9				
	254	1	50.3033259281897	9.9147898162847	0.0	0.0	1	1.0303493024148735	-17.67871443468384	132.0	1	1.1	0.9				
	255	1	0.0	0.0	0.0	0.0	1	1.0544496735296842	-8.996363330172327	132.0	1	1.1	0.9				
	256	1	0.0	0.0	0.0	0.0	1	1.045947803572013	-8.227938152816435	132.0	1	1.1	0.9				
	257	1	50.2121305000638	26.702488916025104	0.0	0.0	1	1.0348753672946296	-16.53517424419018	132.0	1	1.1	0.9				
	258	1	105.3566766039782	18.70718905585384	0.0	0.0	1	1.034586090570881	-17.61725801076986	132.0	1	1.1	0.9				
	260	1	0.0	0.0	0.0	0.0	1	1.0159627572267977	19.68135844072	132.0	1	1.1	0.9				
	262	1	0.0	0.0	0.0	0.0	1	1.0480814221050303	-19.48749610012415	132.0	1	1.1	0.9				
	266	1	0.0	0.0	0.0	0.0	1	1.0509188939258918	6.502851569373458	132.0	1	1.1	0.9				
	267	1	0.0	0.0	0.0	0.0	1	1.0321918594066757	14.231865359599182	132.0	1	1.1	0.9				
	274	1	0.0	0.0	0.0	0.0	1	1.0409000730421858	-17.47225454115026	132.0	1	1.1	0.9				
	275	1	0.0	0.0	0.0	0.0	1	1.0339117260139985	-17.25538827427879	132.0	1	1.1	0.9				
	276	1	0.0	0.0	0.0	0.0	1	1.0513606919645264	-9.54308294319524	132.0	1	1.1	0.9				
	277	1	203.87594577353522	25.62248387012746	0.0	0.0	1	1.028641930554959	-18.53098306101975	132.0	1	1.1	0.9				
	278	1	0.0	0.0	0.0	0.0	1	1.007184707162075	9.585370274474228	132.0	1	1.1	0.9				
	280	1	0.0	0.0	0.0	0.0	1	1.0375793290551727	-9.246670039598175	132.0	1	1.1	0.9				
	281	1	43.9363375970336	14.543146439644552	0.0	0.0	1	1.0152391779693697	7.674094842060058	132.0	1	1.1	0.9				
	282	1	306.330305398143	87.86621696319722	0.0	0.0	1	1.0496218862317197	-18.63898455865734	132.0	1	1.1	0.9				
	285	1	4.885595035588369	-2.2717689439412205	0.0	0.0	1	1.0794993607379386	19.69016202282113	132.0	1	1.1	0.9				
	286	1	1.2093977393467001	-1.7519469725377903	0.0	0.0	1	1.0411074268670295	11.08851785268057	132.0	1	1.1	0.9				
	287	1	40.13490334377231	12.28737227329099	0.0	0.0	1	1.014283279184269	7.612454075130282	132.0	1	1.1	0.9				
	289	1	0.0	0.0	0.0	0.0	1	1.027526367358434	4.181391619507622	132.0	1	1.1	0.9				
	290	1	0.0	0.0	0.0	0.0	1	1.0292814706209357	17.10275628896928	132.0	1	1.1	0.9				
	292	1	3.9421924761706	1.0870810351701	0.0	0.0	1	1.014696050495394	10.19036475608192	132.0	1	1.1	0.9				
	293	1	0.0	0.0	0.0	0.0	1	1.02434792616704	-4.96859239540672	132.0	1	1.1	0.9				
	294	1	70.1030697944441	-6.366211994015471	0.0	0.0	1	1.0182793447947824	-4.170840763072679	132.0	1	1.1	0.9				
	295	1	0.0	0.0	0.0	0.0	1	1.0513160273004833	-9.391358334788332	132.0	1	1.1	0.9				
	297	1	0.0	0.0	0.0	0.0	1	1.0230237477105282	-12.57301683889371	132.0	1	1.1	0.9				
	298	1	56.5302091811327	23.0592977447903	0.0	0.0	1	1.0325355755159726	-16.33377428883404	132.0	1	1.1	0.9				
	299	1	146.83071120016248	51.38690391258993	0.0	0.0	1	1.0194770127116235	8.187855035628033	132.0	1	1.1	0.9				
	300	1	45.9193398580251	15.506659145859071	0.0	0.0	1	1.0196711630929016	8.379479653519082	132.0	1	1.1	0.9				
	301	1	0.0	0.0	0.0	0.0	1	1.0319818262741114	18.719126884013	132.0	1	1.1	0.9				
	302	1	0.404248638995923	4.447667801138801	0.0	0.0	1	1.0465001204496274	-19.12595225555424	132.0	1	1.1	0.9				
	303	1	0.0	0.0	0.0	0.0	1	1.0022554055171835	-5.076054615061028	132.0	1	1.1	0.9				
	304	1	0.0	0.0	0.0	0.0	1	1.0130734023743	18.889010976380675	132.0	1	1.1	0.9				
	305	1	0.0	0.0	0.0	0.0	1	1.033280419109938	10.70698070187351	132.0	1	1.1	0.9				
	306	1	0.0	0.0	0.0	0.0	1	1.025774620014638	-13.97758682035693	132.0	1	1.1	0.9				
	307	1	39.05865040459787	10.939024256846311	0.0	0.0	1	1.013449198464946	-2.136527142239216	132.0	1	1.1	0.9				
	308	1	0.0	0.0	0.0	0.0	1	1.0483732074499053	12.27493669550901	132.0	1	1.1	0.9				
	310	1	0.0	0.0	0.0	0.0	1	1.060901708393962	17.93314744353913	132.0	1	1.1	0.9				
	311	1	74.9001360262951	14.147087198363613	0.0	15.835089740902204	1	1.0152424823007884	15.07249015472151	33.0	1	1.1	0.9				
	312	1	0.0	0.0	0.0	0.0	1	1.015261549583419	15.071751459862233	33.0	1	1.1	0.9				
	313	1	2.129260653318655	-0.9918092056268359	0.0	0.0	1	1.0356356382190652	-16.73519823153621	132.0	1	1.1	0.9				
	314	1	25.061041035414497	7.496888011842179	0.0	0.0	1	1.0274795427367598	-15.799738469232551	132.0	1	1.1	0.9				
	315	1	0.0	0.0	0.0	0.0	1	1.0097033577870758	5.248474252784806	132.0	1	1.1	0.9				
	317	1	0.0	0.0	0.0	0.0	1	1.0476037399691698	12.29367403115046	132.0	1	1.1	0.9				
	319	1	0.0	0.0	0.0	0.0	1	1.0453241536544267	-18.9207130262469	132.0	1	1.1	0.9				
	321	1	0.0	0.0	0.0	0.0	1	0.9155180434298781	21.979662673219	132.0	1	1.1	0.9				
	323	1	40.0287122888974	22.0998052462132	0.0	0.0	1	1.0502150063523605	-18.54005626946732	132.0	1	1.1	0.9				
	324	1	0.0	0.0	0.0	0.0	1	1.0360408992512666	9.940302243662513	132.0	1	1.1	0.9				
	325	1	0.0	0.0	0.0	0.0	1	1.0590709299302552	-5.232630380891593	132.0	1	1.1	0.9				
	326	1	0.0	0.0	0.0	0.0	1	1.0528726801796289	-8.271103113215371	132.0	1	1.1	0.9				
	327	1	0.0	0.0	0.0	0.0	1	1.021462269930672	0.9405103543849151	132.0	1	1.1	0.9				
	328	1	0.0	0.0	0.0	0.0	1	1.026440560604787	7.487738152566173	132.0	1	1.1	0.9				
	329	1	0.0	0.0	0.0	0.0	1	1.049858643253906	-9.726600562587835	132.0	1	1.1	0.9				
	331	1	42.58913924256489	15.75749119205894	0.0	0.0	1	1.0307667540472403	-16.09825661285475	132.0	1	1.1	0.9				
	334	1	26.454673812920205	1.9926384834664899	0.0	0.0	1	1.029040492748484	-17.69302319835029	132.0	1	1.1	0.9				
	336	1	27.067598492527402	8.24960723633594	0.0	0.0	1	1.0510810721138986	-18.529658130663474	132.0	1	1.1	0.9				
	337	1	20.8905655667963	6.68858540432662	0.0	0.0	1	1.0512621448945136	-18.50407372202234	132.0	1	1.1	0.9				
	338	1	11.543637485840819	2.373683428891138	0.0	0.0	1	1.0566278278135244	-5.54081718060678	132.0	1	1.1	0.9				
	339	1	0.0	0.0	0.0	0.0	1	1.0162100807365908	-12.76725924705626	132.0	1	1.1	0.9				
	340	1	0.0	0.0	0.0	0.0	1	1.007602287681378	9.844200666646493	132.0	1	1.1	0.9				
	342	1	19.157369922016944	5.23623543561995	0.0	0.0	1	1.0511007983904266	-18.50181158758643	132.0	1	1.1	0.9				
	343	1	24.1752477316572	11.13387104953448	0.0	0.0	1	1.0504062330208537	-18.50676487768983	132.0	1	1.1	0.9				
	344	1	0.0	0.0	0.0	0.0	1	1.0036059444412158	-4.9353447001882484	132.0	1	1.1	0.9				
	346	1	47.724204605875	10.319712196929611	0.0	0.0	1	1.0272669468470386	-15.825403250546922	132.0	1	1.1	0.9				
	348	1	7.245990201796167	-0.08933750127698303	0.0	0.0	1	1.0601256324270432	-8.49424787381099	132.0	1	1.1	0.9				
	349	1	21.3296455351594	2.4644022689636795	0.0	0.0	1	1.0141415357989325	10.82082760163383	66.0	1	1.1	0.9				
	350	1	13.1037097620226	8.37518649364309	0.0	0.0	1	1.0228208966768613	9.76819717433241	132.0	1	1.1	0.9				
	352	1	2.6718542840043105	3.5069041630016597	0.0	0.0	1	1.0238671911797608	8.415787875674646	132.0	1	1.1	0.9				
	353	1	39.39753656634649	-0.0852219480829313	0.0	0.0	1	1.0230605090969984	8.176538844779712	132.0	1	1.1	0.9				
	356	1	23.327797598638426	7.2734041226163	0.0	0.0	1	1.052186434150731	-11.20051851831504	132.0	1	1.1	0.9				
	357	1	0.0	0.0	0.0	0.0	1	1.0402902648569627	11.07610353612419	132.0	1	1.1	0.9				
	361	1	183.63824041281353	40.98910149670978	0.0	0.0	1	1.006628642900223	-19.44184024916023	33.0	1	1.1	0.9				
	363	1	39.134712248537596	16.9439584413141	0.0	0.0	1	1.0308384915831605	-15.706790133490077	132.0	1	1.1	0.9				
	364	1	28.384473654257597	8.36994347241894	0.0	0.0	1	1.0515337926068908	-18.48708741612752	132.0	1	1.1	0.9				
	365	1	17.818989703028457	9.36089918079669	0.0	0.0	1	1.0516374123336014	-18.47096612781809	132.0	1	1.1	0.9				
	366	1	12.073728368699802	3.07963048868626	0.0	0.0	1	1.0438895100287842	-18.83946414680987	132.0	1	1.1	0.9				
	367	1	0.0	0.0	0.0	0.0	1	1.0232274149931138	-7.78159471052962	132.0	1	1.1	0.9				
	369	1	0.0	0.0	0.0	0.0	1	1.0256498429380363	-8.99196532901019	132.0	1	1.1	0.9				
	370	1	12.0357959372923	0.42013064353438107	0.0	0.0	1	1.0251315983253455	-9.067183837358092	132.0	1	1.1	0.9				
	372	1	19.212638828279452	4.42512560178912	0.0	0.0	1	1.0480028044543583	-9.650099340311183	132.0	1	1.1	0.9				
	374	1	30.722141716576402	19.5349067160612	0.0	0.0	1	1.049550752634135	-18.54226025547346	132.0	1	1.1	0.9				
	375	1	0.0	0.0	0.0	0.0	1	1.0109610584767799	7.42817484387938	33.0	1	1.1	0.9				
	377	1	0.0	0.0	0.0	0.0	1	1.0361546150932957	10.31389333747962	132.0	1	1.1	0.9				
	379	1	8.925309504309018	6.697655843216932	0.0	0.0	1	1.0516787366281999	-18.49773300369048	132.0	1	1.1	0.9				
	380	1	16.78629824813605	14.91149220003895	0.0	0.0	1	1.0514478617151304	-18.501555272165184	132.0	1	1.1	0.9				
	384	1	0.0	0.0	0.0	0.0	1	1.0396008764685962	3.610925692708377	132.0	1	1.1	0.9				
	385	1	0.0	0.0	0.0	0.0	1	1.0460787631281212	-19.09353705425325	132.0	1	1.1	0.9				
	387	1	10.7727075642647	2.45386859814911	0.0	0.0	1	1.0281119220799961	18.31934141796879	132.0	1	1.1	0.9				
	388	1	53.8821275448623	13.08299100709916	0.0	0.0	1	1.0410862332897213	3.132102710802497	132.0	1	1.1	0.9				
	389	1	148.92321572476018	-3.7634940210189693	0.0	0.0	1	1.0519327339422007	-11.17472374175513	132.0	1	1.1	0.9				
	392	1	4.3180960475086705	0.5154075127252381	0.0	0.0	1	1.030713336022082	-7.71700577913575	132.0	1	1.1	0.9				
	393	1	0.0	0.0	0.0	0.0	1	1.0378809310984045	-14.697885582367558	132.0	1	1.1	0.9				
	394	1	0.0	0.0	0.0	0.0	1	1.0385623702505455	7.14420234623509	132.0	1	1.1	0.9				
	395	1	0.234253788612597	-3.2682003359179	0.0	0.0	1	1.0368139052806613	-14.43514342435828	132.0	1	1.1	0.9				
	396	1	0.0	0.0	0.0	0.0	1	1.0158392063249742	-12.75979870198953	132.0	1	1.1	0.9				
	397	1	0.0	0.0	0.0	0.0	1	1.0158356298417712	-12.75983016011087	132.0	1	1.1	0.9				
	398	1	156.3662939499472	37.8797581592831	0.0	0.0	1	1.0395868881997736	-16.60703932354687	132.0	1	1.1	0.9				
	401	1	74.2226343486775	22.05492030875552	0.0	-99.2070401832461	1	1.018939231028172	-13.25084092104278	132.0	1	1.1	0.9				
	406	1	0.0	0.0	0.0	0.0	1	1.0250213371713521	14.08237200743388	132.0	1	1.1	0.9				
	408	1	30.33861132697958	9.55786679800786	0.0	0.0	1	1.044407400960956	3.419230623416775	132.0	1	1.1	0.9				
	410	1	0.0	0.0	0.0	0.0	1	1.0118513004612697	-9.75562019956776	132.0	1	1.1	0.9				
	411	1	0.0	0.0	0.0	0.0	1	1.0453251972450017	4.367140709753039	132.0	1	1.1	0.9				
	415	1	0.0	0.0	0.0	0.0	1	1.0299626682241394	4.103847323722868	132.0	1	1.1	0.9				
	420	1	108.54805770472944	-2.218421861264757	0.0	0.0	1	1.0300343287076326	-8.77262922852057	132.0	1	1.1	0.9				
	422	1	20.92114256412834	2.399831678306691	0.0	0.0	1	1.0343219627633682	-12.77334351241345	132.0	1	1.1	0.9				
	424	1	0.0	0.0	0.0	0.0	1	1.0349781850908546	-8.466269834440247	132.0	1	1.1	0.9				
	425	1	28.055727169051803	7.367766584916039	0.0	0.0	1	1.0080060671291804	-7.024139192200767	132.0	1	1.1	0.9				
	426	1	0.0	0.0	0.0	0.0	1	1.0007516510241468	-8.467735593743534	66.0	1	1.1	0.9				
	427	1	32.3023203981607	4.51745067196455	0.0	0.0	1	0.9955049805691817	-10.39160239720963	132.0	1	1.1	0.9				
	428	1	-48.5122753378341	0.0	0.0	-13.882298019035302	1	0.9948490208470722	-7.267246440178194	33.0	1	1.1	0.9				
	429	1	36.362009877435106	-3.39545045061889	0.0	0.0	1	0.9927371227350636	-10.02163501512979	132.0	1	1.1	0.9				
	430	1	80.32185143470119	3.71989239415777	0.0	0.0	1	1.0309812157510092	-17.39419905407153	132.0	1	1.1	0.9				
	436	1	0.0	0.0	0.0	0.0	1	1.004954455463716	-2.806764532363216	132.0	1	1.1	0.9				
	437	1	35.530706723075	-6.55735906660613	0.0	0.0	1	1.0345247327674325	-17.83513735014143	132.0	1	1.1	0.9				
	438	1	0.0	0.0	0.0	0.0	1	1.0343276375847523	-17.59152041603848	132.0	1	1.1	0.9				
	439	1	0.0	0.0	0.0	0.0	1	1.0487362623907688	5.788569852494066	132.0	1	1.1	0.9				
	440	1	0.0	0.0	0.0	0.0	1	1.014217690469269	7.347100789078674	132.0	1	1.1	0.9				
	441	1	0.0	0.0	0.0	0.0	1	1.0233490678136015	8.170663441308735	132.0	1	1.1	0.9				
	442	1	15.413062602840503	-0.31732671870878	0.0	0.0	1	1.0436523615605757	-16.12153795916188	132.0	1	1.1	0.9				
	444	1	9.809992313347758	0.4668915359380191	0.0	0.0	1	1.0488745443039174	-9.901299637179381	132.0	1	1.1	0.9				
	445	1	0.0	0.0	0.0	0.0	1	1.0139044435716227	0.7681217718832358	132.0	1	1.1	0.9				
	446	1	57.43071290127839	23.376606220889038	0.0	0.0	1	1.0320255058131067	-16.99912743224469	132.0	1	1.1	0.9				
	447	1	124.3923881613149	53.9825750993497	0.0	0.0	1	1.0129434485409985	0.7808170436093478	132.0	1	1.1	0.9				
	449	1	0.0	0.0	0.0	0.0	1	1.0241566966026545	-14.439925018731522	132.0	1	1.1	0.9				
	450	1	247.18797321637692	51.754791627435715	0.0	0.0	1	1.014754016544965	-5.639740754371652	132.0	1	1.1	0.9				
	451	1	0.0	0.0	0.0	0.0	1	1.0516526018032673	-18.48077593997575	132.0	1	1.1	0.9				
	452	1	0.0	0.0	0.0	0.0	1	1.0516945777382576	-18.47856840265137	132.0	1	1.1	0.9				
	454	1	19.067126095181056	5.318302226226966	0.0	0.0	1	1.0415666191329191	-8.371819440360301	132.0	1	1.1	0.9				
	455	1	32.460890445612705	0.43268733118674696	0.0	0.0	1	1.0473961636197098	-9.339769092199194	132.0	1	1.1	0.9				
	458	1	5.0364285866841705	0.4205918960349169	0.0	0.0	1	1.035931190742759	-14.32278261772342	132.0	1	1.1	0.9				
	459	1	0.0	0.0	0.0	0.0	1	1.0229229621777356	-16.09850381738065	132.0	1	1.1	0.9				
	463	1	0.0	0.0	0.0	0.0	1	1.020832159543594	-4.427378014371953	132.0	1	1.1	0.9				
	464	1	0.0	0.0	0.0	0.0	1	1.0089585120727014	-9.02306932085172	132.0	1	1.1	0.9				
	465	1	1.305299085441975	0.9856024558254519	0.0	0.0	1	1.0257339491348954	10.06688515650831	132.0	1	1.1	0.9				
	466	1	11.940483781928428	2.39577703865114	0.0	0.0	1	1.0222325336821152	8.47619210711263	132.0	1	1.1	0.9				
	468	1	90.3345316032439	30.22093022731833	0.0	0.0	1	1.0593802208492682	-8.54616893829809	132.0	1	1.1	0.9				
	469	1	0.0	0.0	0.0	0.0	1	1.0461152400004554	-19.08932297484541	132.0	1	1.1	0.9				
	470	1	62.84958307602702	-1.04273484141156	0.0	0.0	1	1.0465681569769199	22.74569212361742	132.0	1	1.1	0.9				
	471	1	0.0	0.0	0.0	0.0	1	1.072160829147553	29.004668172114044	132.0	1	1.1	0.9				
	472	1	0.0	0.0	0.0	0.0	1	1.0493989935322592	23.14880640379408	132.0	1	1.1	0.9				
	473	1	36.30416601743712	14.165393191207	0.0	0.0	1	1.029174137805738	22.19175957394336	66.0	1	1.1	0.9				
	474	1	0.0	0.0	0.0	0.0	1	1.01963583316007	-12.14985495255223	132.0	1	1.1	0.9				
	477	1	17.325075152052328	2.7241302967316	0.0	0.0	1	1.0511296108968446	-18.50823936564544	132.0	1	1.1	0.9				
	479	1	44.2435090154991	24.8742950293424	0.0	0.0	1	1.0285529976080636	-17.65652100476579	132.0	1	1.1	0.9				
	487	1	0.0	0.0	0.0	0.0	1	1.0360002483400574	-9.909998158581045	132.0	1	1.1	0.9				
	488	1	0.0	0.0	0.0	0.0	1	1.0650080243646038	20.2372633709533	132.0	1	1.1	0.9				
	489	1	14.443465738655197	3.79346401580512	0.0	0.0	1	1.0126033666070855	10.76957711131875	66.0	1	1.1	0.9				
	490	1	35.6361231990842	-0.331702422385104	0.0	0.0	1	1.037815755554562	-25.50903545193301	11.0	1	1.1	0.9				
	491	1	37.37692512202407	3.7867029066234	0.0	0.0	1	1.0267196963505532	-10.04887797553116	66.0	1	1.1	0.9				
	492	1	32.9085874354015	7.71436849643532	0.0	0.0	1	1.0289679231930744	-13.875879017939722	66.0	1	1.1	0.9				
	493	1	0.0	0.0	0.0	0.0	1	1.0411074268670266	11.08851785268057	66.0	1	1.1	0.9				
	494	1	13.651130227223781	-4.989302688580609	0.0	0.0	1	1.0318492322536719	3.456715512140338	66.0	1	1.1	0.9				
	495	1	0.0	0.0	0.0	0.0	1	1.0316426307550872	3.52800553229522	11.0	1	1.1	0.9				
	496	1	0.0	0.0	0.0	0.0	1	1.0312614872042782	3.581537797173044	11.0	1	1.1	0.9				
	497	1	41.0646288599506	4.40060743623958	0.0	0.0	1	1.0245259455094715	14.995087306203612	66.0	1	1.1	0.9				
	498	1	27.815235608459105	-1.7848497562562122	0.0	0.0	1	1.0023953277132447	-6.518084795103473	66.0	1	1.1	0.9				
	499	1	96.0030458944804	20.01090188098545	0.0	0.0	1	1.0176131943167885	-15.806668512466391	66.0	1	1.1	0.9				
	500	1	23.338663735989	6.34700787033336	0.0	0.0	1	1.003201335710484	3.9466348307671386	66.0	1	1.1	0.9				
	502	1	9.49779156317864	0.399902283367887	0.0	0.0	1	1.0358432940454203	9.683835757968618	66.0	1	1.1	0.9				
	503	1	19.847578751075687	2.84812939842175	0.0	0.0	1	1.0571853819271804	-7.510133486124051	66.0	1	1.1	0.9				
	504	1	0.46670351488785805	-0.0161115990020335	0.0	0.0	1	1.0710368295255164	-4.449806545715478	11.0	1	1.1	0.9				
	505	1	0.0	0.0	0.0	0.0	1	1.0709969968476019	-4.381686630838724	11.0	1	1.1	0.9				
	506	1	0.09922998319845651	-0.8004367714114021	0.0	0.0	1	1.0424746515345518	11.0576118297646	66.0	1	1.1	0.9				
	507	1	67.7720564088253	18.27091536921027	0.0	0.0	1	0.9839575640532763	-27.81877086447464	11.0	1	1.1	0.9				
	508	1	9.102645609357394	3.427544322311509	0.0	0.0	1	1.0566940544985464	-8.975895841387652	11.0	1	1.1	0.9				
	510	1	0.0	0.0	0.0	0.0	1	1.0568296234248873	-8.977279952476954	11.0	1	1.1	0.9				
	511	1	3.7967742685195995	2.63118592091161	0.0	0.0	1	1.0760494684867072	-12.58361880055687	33.0	1	1.1	0.9				
	512	1	0.0	0.0	0.0	0.0	1	1.0232744868170418	-3.916635651416714	33.0	1	1.1	0.9				
	513	1	3.85065853295568	2.52628405379481	0.0	0.0	1	1.0760827356218572	-12.58470553393038	33.0	1	1.1	0.9				
	514	1	0.0	0.0	0.0	-137.936744852876	1	0.9813426339615521	-8.62230703347504	33.0	1	1.1	0.9				
	515	1	0.0	0.0	0.0	0.0	1	1.0440921782497927	-7.994786650079369	33.0	1	1.1	0.9				
	516	1	22.5639777740427	1.8923875535509498	0.0	0.0	1	1.044202846042891	11.64723971182789	66.0	1	1.1	0.9				
	517	1	23.3330353536967	9.00891567383017	0.0	0.0	1	1.0505783583882635	-18.50183453301836	132.0	1	1.1	0.9				
	518	1	50.6840043149452	18.048215211899297	0.0	0.0	1	1.05031089251085	-18.534902557911472	132.0	1	1.1	0.9				
	519	1	9.355660670996603	-1.7874206358314504	0.0	0.0	1	1.0465550815576476	-19.17381604488395	132.0	1	1.1	0.9				
	520	1	3.5502610337775695	2.8275296573007496	0.0	0.0	1	1.1002243906109235	5.311216981104636	33.0	1	1.2	0.8				
	521	1	0.0	0.0	0.0	0.0	1	1.0369462108878549	6.65536285875706	33.0	1	1.1	0.9				
	522	1	0.0	0.0	0.0	0.0	1	1.0391055552600832	6.701446959032117	33.0	1	1.1	0.9				
	523	1	53.85062851631311	12.04049320483581	0.0	0.0	1	1.0083281576238008	-25.84871266009927	11.0	1	1.1	0.9				
	524	1	45.5423067038432	-6.839752753830511	0.0	0.0	1	1.0360717978119516	6.207058384217887	66.0	1	1.1	0.9				
	525	1	0.0	0.0	0.0	0.0	1	1.0688984331974718	20.82992726308251	33.0	1	1.1	0.9				
	526	1	0.0	0.0	0.0	0.0	1	1.0689221962244269	20.829845949904	33.0	1	1.1	0.9				
	527	1	135.974627707605	40.91939113078279	0.0	0.0	1	0.9671337198179258	-13.07296560783813	66.0	1	1.1	0.9				
	528	1	0.0	0.0	0.0	0.0	1	1.027205639581501	-9.920771162257552	11.0	1	1.1	0.9				
	529	1	0.0	0.0	0.0	0.0	1	1.0277058832719672	-9.789413469626034	11.0	1	1.1	0.9				
	531	1	0.0	0.0	0.0	0.0	1	1.029453834974849	-13.8084177539412	11.0	1	1.1	0.9				
	532	1	0.0	0.0	0.0	0.0	1	1.0295308009336817	-13.785751867952811	11.0	1	1.1	0.9				
	533	1	3.3696771344079197	2.47858467733115	0.0	0.0	1	1.1057845099743844	5.553380158826604	33.0	1	1.2	0.8				
	535	1	3.26798870377522	2.66659293284044	0.0	0.0	1	1.058691260790381	6.333300075717504	33.0	1	1.1	0.9				
	536	1	32.2083603870078	8.09771245413106	0.0	0.0	1	1.0011916569608263	-15.439886065166851	11.0	1	1.1	0.9				
	537	1	153.59928812735942	5.487337296940128	0.0	0.0	1	1.0028156799442678	-14.737944035605421	66.0	1	1.1	0.9				
	538	1	15.192086924542703	6.423160151273009	0.0	0.0	1	1.0499405313663484	-4.923378661416018	66.0	1	1.1	0.9				
	539	1	15.6083108045605	6.58579114412889	0.0	0.0	1	1.0499850616010789	-4.919596750602012	66.0	1	1.1	0.9				
	540	1	0.0	0.0	0.0	0.0	1	1.0558754035717912	-6.426807055909417	33.0	1	1.1	0.9				
	541	1	0.0	0.0	0.0	0.0	1	1.055875403571792	-6.426807055909367	33.0	1	1.1	0.9				
	542	1	53.2578253711913	15.640309677941403	0.0	0.0	1	1.0149270869086617	-23.91597332016291	11.0	1	1.1	0.9				
	543	1	1.34021784564555	1.1810020390162201	0.0	0.0	1	1.0130665024515986	9.465810642716674	66.0	1	1.1	0.9				
	544	1	25.7212677929139	10.439146023329	0.0	0.0	1	1.0237536618595764	-21.78839755752464	11.0	1	1.1	0.9				
	545	1	37.54978946485959	4.9914600100955	0.0	0.0	1	1.017497121319449	-26.064819987216435	11.0	1	1.1	0.9				
	546	1	30.111314873995305	5.82582067433736	0.0	0.0	1	1.0220030298603473	-15.463749695878452	11.0	1	1.1	0.9				
	547	1	41.997228306665306	6.2927107429560305	0.0	0.0	1	0.98746343512484	-22.7699852026382	11.0	1	1.1	0.9				
	548	1	7.17046313801035	1.20565092250966	0.0	0.0	1	0.9877625010040227	-5.905387490347916	66.0	1	1.1	0.9				
	549	1	27.932951948812203	11.41139221383081	0.0	0.0	1	1.0379081420829392	-5.851266270110924	66.0	1	1.1	0.9				
	550	1	2.93367640063595	0.029366440789774097	0.0	0.0	1	0.9996661302223264	20.41000841858588	22.0	1	1.1	0.9				
	552	1	6.990865571744742	0.6859382097322956	0.0	0.0	1	1.0442253229940843	-9.761954056487546	33.0	1	1.1	0.9				
	553	1	0.0	0.0	0.0	0.0	1	1.022209967588398	9.710835676708164	33.0	1	1.1	0.9				
	554	1	0.0	0.0	0.0	15.134582585189499	1	1.077231076045599	9.35543921457831	33.0	1	1.1	0.9				
	555	1	83.45928648693999	35.6848109782537	0.0	0.0	1	1.0309852351271538	-12.76506580984674	33.0	1	1.1	0.9				
	556	1	74.1393060408265	0.577643759458047	0.0	10.332089640665801	1	1.061479973635079	-10.27607847331658	66.0	1	1.1	0.9				
	557	1	0.0	0.0	0.0	0.0	1	1.0575418070326135	-14.979925851150629	330.0	1	1.1	0.9				
	558	1	0.0	0.0	0.0	0.0	1	1.0400141769924005	-8.469905402965368	33.0	1	1.1	0.9				
	559	1	0.0	0.0	0.0	0.0	1	1.0399947577198563	-8.469140965826021	33.0	1	1.1	0.9				
	560	1	2.94860928124757	-0.572537157348078	0.0	0.0	1	1.050829557087914	6.277706787141387	66.0	1	1.1	0.9				
	561	1	9.75895882505178	1.5392968715541069	0.0	0.0	1	1.0471041781489974	5.500133343113689	11.0	1	1.1	0.9				
	562	1	45.5537968621744	12.07180622033943	0.0	0.0	1	1.0749817574599954	-17.00388021213094	33.0	1	1.1	0.9				
	563	1	126.7509534700803	1.534280079327383	0.0	0.0	1	1.0336023379953743	-19.57255995768467	33.0	1	1.1	0.9				
	564	1	38.0968672390442	-0.618437246588059	0.0	0.0	1	1.0393146009526613	-20.10065346110864	33.0	1	1.1	0.9				
	565	1	91.7722501381676	-6.61124917732179	0.0	0.0	1	1.0324422381518732	-23.60290115742714	33.0	1	1.1	0.9				
	566	1	18.41371809935859	5.44221468107821	0.0	0.0	1	1.038945468012293	8.479234100944907	66.0	1	1.1	0.9				
	567	1	0.0	0.0	0.0	0.0	1	1.0299692314781874	5.35448399919629	66.0	1	1.1	0.9				
	568	1	0.0	0.0	0.0	0.0	1	1.0450795543580365	8.33046755894779	66.0	1	1.1	0.9				
	569	1	16.58481589836977	11.51249269012911	0.0	0.0	1	1.0768673729687939	-12.57300249641485	33.0	1	1.1	0.9				
	570	2	0.0	0.0	0.0	0.0	1	1.0237899999982232	12.8918724508514	22.0	1	1.1	0.9				
	571	1	15.03801773753818	0.4457876790164971	0.0	0.0	1	1.0311466422483186	17.95286937122486	66.0	1	1.1	0.9				
	572	1	1.4796473837323492	0.35627091424968	0.0	0.0	1	1.007188782357549	10.62012192756138	66.0	1	1.1	0.9				
	573	1	19.0122171183966	7.134572004421059	0.0	0.0	1	1.0053046156105172	-16.63448364343378	33.0	1	1.1	0.9				
	575	1	0.0	0.0	0.0	0.0	1	1.0297917236103422	19.68795067059084	66.0	1	1.1	0.9				
	576	1	0.0	0.0	0.0	0.0	1	1.0414879338390448	22.70457796758403	66.0	1	1.1	0.9				
	577	1	23.1764743361951	1.19117251305445	0.0	0.0	1	1.0457949631597403	-0.2192699448673284	33.0	1	1.1	0.9				
	578	1	40.9980201621959	12.847746295046	0.0	0.0	1	1.0089011988128895	-13.98140463865956	66.0	1	1.1	0.9				
	579	1	37.97760783812062	7.856519432982438	0.0	8.110014498606322	1	1.039361395814962	6.089028381070766	66.0	1	1.1	0.9				
	580	1	106.64518520172169	10.807601357026952	0.0	0.0	1	1.0331225812225149	-14.81451941995178	33.0	1	1.1	0.9				
	581	1	7.0778117353734595	6.2130347762391	0.0	0.0	1	1.0224735878110327	9.233997502845527	132.0	1	1.1	0.9				
	582	1	-1.88206920590084	11.076387805541788	0.0	0.0	1	1.0449298087153656	8.335613097762915	66.0	1	1.1	0.9				
	583	1	5.56851138662919	0.129723592539411	0.0	0.0	1	1.0282594504516043	7.435916890431748	66.0	1	1.1	0.9				
	584	1	14.94754650877956	0.27306994068129	0.0	0.0	1	1.0216717216856033	7.22825709029067	66.0	1	1.1	0.9				
	585	1	0.0	0.0	0.0	0.0	1	1.0149999411157071	10.93893380169249	66.0	1	1.1	0.9				
	586	1	8.91972071331111	2.7283711471001197	0.0	0.0	1	1.0318384685139366	7.626234868211164	66.0	1	1.1	0.9				
	587	1	1.01595722773056	0.355317011995241	0.0	0.0	1	1.0138023160347798	10.86542807824181	66.0	1	1.1	0.9				
	588	1	19.468998386882973	3.4559436402873605	0.0	0.0	1	1.011370490214601	10.68697729467902	66.0	1	1.1	0.9				
	589	1	7.449695584312079	3.14453355850857	0.0	0.0	1	1.0424389191789956	8.17214121128923	66.0	1	1.1	0.9				
	590	1	6.488551926604201	4.97643151054973	0.0	0.0	1	1.1010644458909908	5.345717254579542	33.0	1	1.2	0.8				
	592	1	20.005432422843757	3.19648576191929	0.0	0.0	1	1.0511528260054765	-18.51449729451857	132.0	1	1.1	0.9				
	595	1	0.0	0.0	0.0	0.0	1	0.9537639575112281	10.29780569634634	33.0	1	1.1	0.9				
	598	1	70.0829089402803	-5.051231327439799	0.0	0.0	1	1.0512446140416734	-21.031284985157413	33.0	1	1.1	0.9				
	599	1	6.846033021336421	1.185359802347422	0.0	0.0	1	1.030132168364289	1.363034304310109	11.0	1	1.1	0.9				
	600	1	0.0	0.0	0.0	0.0	1	1.0267662977467609	3.610925692708378	11.0	1	1.1	0.9				
	601	1	22.913041498983006	1.011646005088091	0.0	0.0	1	1.0069522126167116	7.545775962451765	66.0	1	1.1	0.9				
	602	1	2.0035288930170205	-0.46453521557678495	0.0	0.0	1	1.0063033731049589	10.32712524214749	33.0	1	1.1	0.9				
	603	1	2.3568789448263106	-0.21428434385871503	0.0	0.0	1	1.0057496165660929	10.29219490034425	33.0	1	1.1	0.9				
	604	1	0.0	0.0	0.0	0.0	1	1.0085473387607082	10.28442367896564	66.0	1	1.1	0.9				
	605	1	0.0	0.0	0.0	0.0	1	1.0244897674761004	10.70339065258721	66.0	1	1.1	0.9				
	606	1	3.70438534856513	2.6696586556825803	0.0	0.0	1	1.0520874491568473	10.04625231238241	11.0	1	1.1	0.9				
	607	1	0.0	0.0	0.0	0.0	1	1.0617439408388654	10.703390652587192	11.0	1	1.1	0.9				
	608	1	29.3065270345151	5.258572018114851	0.0	0.0	1	1.0455851845856803	12.46984939563466	66.0	1	1.1	0.9				
	609	1	103.4451249093471	41.51260807489379	0.0	0.0	1	1.0520311634265047	-9.933757900580444	132.0	1	1.1	0.9				
	610	1	4.857283283434299	1.24628288624436	0.0	7.911372354999177	1	1.0144000389983332	4.084458765839569	66.0	1	1.1	0.9				
	611	1	34.719912809279705	2.4519014964825	0.0	12.5185407319479	1	1.065935879196778	2.229525871797688	66.0	1	1.1	0.9				
	612	1	36.17865755324917	6.922959991360182	0.0	0.0	1	0.9974164126990372	-22.50043958215343	11.0	1	1.1	0.9				
	613	1	57.7295707898397	14.189142892166739	0.0	8.030441348254676	1	1.0213552826944767	-10.10562911358669	66.0	1	1.1	0.9				
	614	1	24.80032472406043	3.5370488904160435	0.0	9.5067632580176	1	1.0006856153596175	-8.46530616993768	66.0	1	1.1	0.9				
	615	1	0.0	0.0	0.0	0.0	1	1.0274557959597728	-15.809040491317639	132.0	1	1.1	0.9				
	617	1	52.21132499656661	7.139697763894361	0.0	0.0	1	1.0379786067167078	-4.644930240996764	33.0	1	1.1	0.9				
	618	1	30.950897495025302	3.04136474914048	0.0	0.0	1	1.0518629825662682	-10.71338420442562	132.0	1	1.1	0.9				
	619	1	7.44858465061114	0.333228652507067	0.0	0.0	1	1.01854219856075	3.370911953244217	11.0	1	1.1	0.9				
	620	1	0.0	0.0	0.0	0.0	1	1.0357889011266816	5.78856985249424	11.0	1	1.1	0.9				
	621	1	57.150226817535646	11.315912317995956	0.0	7.99063875377178	1	0.9991419711921518	5.770830651494195	66.0	1	1.1	0.9				
	622	1	0.0	0.0	0.0	0.0	1	1.0383817510089612	-0.9740399852869757	33.0	1	1.1	0.9				
	623	1	0.0	0.0	0.0	0.0	1	1.0401749473564643	-0.6346132068433998	33.0	1	1.1	0.9				
	624	1	12.320100296616602	6.12015555141447	0.0	0.0	1	0.9990042788517199	-17.02590077482757	11.0	1	1.1	0.9				
	626	1	41.4392100594888	2.9868363854211233	0.0	0.0	1	1.0585930824822607	-11.119345280712801	66.0	1	1.1	0.9				
	627	1	26.64158648585211	4.58853678522222	0.0	0.0	1	1.0666765556926188	-11.1442829811721	33.0	1	1.1	0.9				
	628	1	40.238087486087	17.053646427150213	0.0	0.0	1	0.9725150409612245	-26.94346146726324	11.0	1	1.1	0.9				
	629	1	0.0	0.0	0.0	0.0	1	1.0590800372762623	21.55538797031453	33.0	1	1.1	0.9				
	630	1	14.94890711463764	7.0651868818190895	0.0	0.0	1	1.0457862225542558	21.29451410060017	66.0	1	1.1	0.9				
	632	1	28.386678739605372	7.31072880483535	0.0	0.0	1	1.0041449392673192	-20.932861160018394	11.0	1	1.1	0.9				
	633	1	2.28247238744795	0.586273124143481	0.0	0.0	1	1.029459614170877	5.373813335761616	66.0	1	1.1	0.9				
	634	1	30.0192596525771	4.37241490385612	0.0	0.0	1	1.0131780720073273	-15.60972994426417	11.0	1	1.1	0.9				
	635	1	39.10918753935455	4.2385376710117315	0.0	0.0	1	1.0586265859116335	17.90578922747738	33.0	1	1.1	0.9				
	636	1	5.71820972677711	-2.3636429420402703	0.0	19.612628245726192	1	1.0192112275241856	11.27415027476888	66.0	1	1.1	0.9				
	637	1	2.6457962595954503	2.1894860999582297	0.0	0.0	1	1.031911206741782	-16.0230238121609	33.0	1	1.1	0.9				
	638	1	19.54863211292792	5.10075168020744	0.0	0.0	1	1.0312055230014918	-16.60858078508467	11.0	1	1.1	0.9				
	639	1	0.0	0.0	0.0	0.0	1	1.0094282038713773	-19.14959557260752	33.0	1	1.1	0.9				
	640	1	0.0	0.0	0.0	0.0	1	1.009531106902081	-19.16116495606695	33.0	1	1.1	0.9				
	641	1	0.0	0.0	0.0	0.0	1	1.0073643683704692	-19.45817671796368	33.0	1	1.1	0.9				
	643	1	17.5632361167267	3.5442949379365896	0.0	0.0	1	1.0443717620104016	8.283211383537392	66.0	1	1.1	0.9				
	644	2	0.0	0.0	0.0	-11.543091140292123	2	1.0125667670305927	54.91160345397478	33.0	1	1.1	0.9				
	645	1	-12.400487943291699	0.0	0.0	0.0	2	1.0440081900042002	31.356581448973003	0.6899999999999998	1	1.1	0.9				
	646	1	-16.563881022247802	0.0	0.0	0.0	2	1.0204432641742165	33.12636861827381	0.6899999999999998	1	1.1	0.9				
	647	2	0.0	0.0	0.0	0.0	2	0.9708499999978247	36.03303953283742	13.8	1	1.1	0.9				
	648	2	0.0	0.0	0.0	0.0	2	0.9711999999978108	35.69922243360106	13.8	1	1.1	0.9				
	649	1	0.0	0.0	0.0	20.3065230660141	2	1.020646662420381	34.10973732345391	33.0	1	1.1	0.9				
	650	1	0.0	0.0	0.0	19.143381948582803	2	1.0193619055493546	34.29126527990972	33.0	1	1.1	0.9				
	651	2	0.0	0.0	0.0	0.0	2	1.0291599999976884	34.94767857052666	33.0	1	1.1	0.9				
	652	2	0.0	0.0	0.0	0.0	2	1.0302099999977177	35.39832767628959	33.0	1	1.1	0.9				
	653	1	0.0	0.0	0.0	0.0	2	0.9844423789648576	19.28179832852911	22.0	1	1.1	0.9				
	654	2	0.0	0.0	0.0	0.0	2	1.0643099999979166	42.23155053451341	0.6899999999999998	1	1.1	0.9				
	655	2	0.0	0.0	0.0	0.0	2	1.0596799999981261	45.30254358504396	0.6899999999999998	1	1.1	0.9				
	656	2	0.0	0.0	0.0	0.0	2	0.9771299999976308	29.33818903959212	11.0	1	1.1	0.9				
	657	1	0.0	0.0	0.0	0.0	2	0.9546273724859837	24.70556882601381	11.0	1	1.1	0.9				
	658	2	0.0893076585740782	0.0884848609473556	0.0	0.0	2	0.9745599999977684	34.43560842220889	15.5	1	1.1	0.9				
	659	2	0.0	0.0	0.0	0.0	2	1.0098799999972754	29.53339315146343	11.0	1	1.1	0.9				
	660	2	0.0	0.0	0.0	0.0	2	1.0121999999972753	29.51966302887628	11.0	1	1.1	0.9				
	661	2	0.0	0.0	0.0	0.0	2	1.0604899999970583	27.46729089321114	220.0	1	1.1	0.9				
	662	1	0.0	0.0	0.0	0.0	2	0.9723198803408135	22.94127794057608	17.0	1	1.1	0.9				
	663	1	0.0	0.0	0.0	0.0	2	0.9723198803408142	22.941277940576093	17.0	1	1.1	0.9				
	664	1	0.0	0.0	0.0	0.0	2	0.9697765878035888	23.80116148504987	17.0	1	1.1	0.9				
	665	2	0.07360570005029439	0.0781584249287844	0.0	0.0	2	0.9599599999981182	28.0279895582302	17.0	1	1.1	0.9				
	666	1	0.0	0.0	0.0	0.0	2	0.9723198884424313	22.941278381205393	15.0	1	1.1	0.9				
	667	1	0.0	0.0	0.0	0.0	2	0.9721070914034906	23.08003146222547	15.0	1	1.1	0.9				
	668	2	0.0433536336387042	0.0467908781440929	0.0	0.0	2	0.9663499999981113	26.93965890278896	15.0	1	1.1	0.9				
	669	1	0.0	0.0	0.0	0.0	2	0.9723198863744626	22.94127828151616	15.0	1	1.1	0.9				
	670	1	0.0	0.0	0.0	0.0	2	0.972319886374464	22.94127828151615	15.0	1	1.1	0.9				
	671	1	0.0	0.0	0.0	0.0	2	0.9720841313379412	23.21414013837256	15.0	1	1.1	0.9				
	672	2	0.046108789184317	0.0428978709062561	0.0	0.0	2	0.9724199999981106	26.93408212367382	15.0	1	1.1	0.9				
	673	1	0.0	0.0	0.0	0.0	2	0.9716384184636421	23.17742710716335	15.0	1	1.1	0.9				
	674	2	0.0429395555164665	0.04375657760538159	0.0	0.0	2	0.9636099999981107	26.89562001502277	15.0	1	1.1	0.9				
	675	1	0.0	0.0	0.0	0.0	2	0.9723198884424321	22.941278381205393	15.0	1	1.1	0.9				
	676	1	0.0	0.0	0.0	0.0	2	0.9238829380717869	35.94052528346685	10.5	1	1.1	0.9				
	677	2	0.0	0.0	0.0	0.0	2	0.9306599999980519	40.4866395761364	10.5	1	1.1	0.9				
	678	1	0.0	0.0	0.0	0.0	2	0.9238829380717869	35.94052528346685	10.5	1	1.1	0.9				
	679	1	0.0433001450244337	0.04369530380819919	0.0	0.0	2	0.9238397316871066	35.9362875367022	10.5	1	1.1	0.9				
	680	2	0.0714593282807618	0.0702238406734541	0.0	0.0	2	0.9573799999981323	43.01146496291546	10.5	1	1.1	0.9				
	681	2	0.0685315078463405	0.0689244811926037	0.0	0.0	2	0.9380299999981511	43.28991449311817	10.5	1	1.1	0.9				
	682	2	0.06858651151768859	0.0746841716375202	0.0	0.0	2	0.9476299999981398	43.1215714566309	10.5	1	1.1	0.9				
	683	2	0.0	0.0	0.0	0.0	2	1.0873399999965068	17.23265105683948	220.0	1	1.1	0.9				
	684	2	0.0	0.0	0.0	0.0	2	0.9889799999973815	31.815881017132863	15.75	1	1.1	0.9				
	685	2	0.0	0.0	0.0	0.0	2	0.9960299999974178	32.42625913596331	15.75	1	1.1	0.9				
	686	1	0.0	0.0	0.0	0.0	2	1.0233000804235475	34.67288754894098	21.0	1	1.1	0.9				
	687	2	30.7330869440481	21.546654364705102	0.0	0.0	2	1.0061799999977858	39.15915185440692	24.0	1	1.1	0.9				
	688	2	49.2048921859311	30.981598984707603	0.0	0.0	2	1.0117099999979462	41.52908692211944	21.0	1	1.1	0.9				
	689	2	44.4492790900692	29.052256582199004	0.0	0.0	2	0.9902999999979444	41.53948896540675	21.0	1	1.1	0.9				
	690	2	41.4067931137048	31.1884031072259	0.0	0.0	2	0.998909999998037	42.17255278238225	20.0	1	1.1	0.9				
	691	2	42.047680030390616	29.526598063297598	0.0	0.0	2	0.9968599999980564	42.43926823655872	20.0	1	1.1	0.9				
	692	1	0.0	0.0	0.0	0.0	2	0.9440146583825149	34.67281070600041	11.5	1	1.1	0.9				
	693	2	0.0	0.0	0.0	0.0	2	1.0652399999991415	47.13454874827759	0.6899999999999998	1	1.1	0.9				
	694	2	0.0	0.0	0.0	0.0	2	1.0729099999991267	46.81207520780323	0.6899999999999998	1	1.1	0.9				
	695	2	0.0	0.0	0.0	0.0	2	1.0777299999991428	47.18461940394756	0.6899999999999998	1	1.1	0.9				
	696	2	0.0	0.0	0.0	0.0	2	1.0746099999989962	43.90409885117123	0.6899999999999998	1	1.1	0.9				
	697	2	0.0	0.0	0.0	0.0	2	1.0769399999990095	44.18965188047179	0.6899999999999998	1	1.1	0.9				
	698	2	0.0	0.0	0.0	0.0	2	1.08352999999907	45.5835315952499	0.6899999999999998	1	1.1	0.9				
	699	2	0.0822368995671161	0.0853392213732936	0.0	0.0	2	0.9751699999977564	34.31917518272204	11.5	1	1.1	0.9				
	700	2	0.0805542713109404	0.0812393866575323	0.0	0.0	2	0.9754199999977287	33.56167681857859	11.5	1	1.1	0.9				
	701	2	0.0	0.0	0.0	0.0	2	0.9701499999977297	33.55668488525704	11.5	1	1.1	0.9				
	702	2	2.0279785892623496	0.89940664539272	0.0	0.0	2	0.9941299999987611	40.18689004000372	20.0	1	1.1	0.9				
	703	2	1.9344733449239297	0.8359173977880741	0.0	0.0	2	0.9889999999987391	39.67633770818622	20.0	1	1.1	0.9				
	704	1	6.791062040939461	2.2136897100674027	0.0	0.0	2	0.9956018013365409	29.60773248237458	11.0	1	1.1	0.9				
	705	1	2.83867607538979	2.416459847174211	0.0	0.0	2	0.9958640840472536	29.809952745723365	11.0	1	1.1	0.9				
	706	1	0.0	0.0	0.0	0.0	2	1.0328773553760164	35.46971271017249	11.0	1	1.1	0.9				
	707	2	0.0	0.0	0.0	0.0	2	0.9999037036198694	41.92749055026056	66.0	1	1.1	0.9				
	708	2	0.0	0.0	0.0	0.0	2	0.9908099999982619	46.854459611699276	11.0	1	1.1	0.9				
	709	1	0.0	0.0	0.0	0.0	2	0.9999037036198672	41.92749055026052	11.0	1	1.1	0.9				
	711	1	-12.5581507745981	0.0	0.0	-1.9958203605422684	2	1.0552499312936745	50.2389461678242	0.6899999999999998	1	1.1	0.9				
	712	2	28.389421854219798	19.7755909688836	0.0	0.0	2	0.9662499999974996	32.90632772292987	24.0	1	1.1	0.9				
	713	1	-13.584044715054297	0.0	0.0	-5.082986681889742	2	0.979023669211708	46.09390031785861	0.65	1	1.1	0.9				
	714	1	-16.4040159864128	0.0	0.0	-2.9745974592603703	2	1.017614294475345	45.82380734240311	0.65	1	1.1	0.9				
	715	2	0.0	0.0	0.0	0.0	2	1.0691399999989415	57.38148838321469	0.6899999999999998	1	1.1	0.9				
	716	1	0.0	0.0	0.0	0.0	2	1.0313920301998214	30.863070930945714	220.0	1	1.1	0.9				
	717	1	-60.403543384554204	0.0	0.0	-0.6417840429851788	2	0.981516098615954	36.56741257036473	22.0	1	1.1	0.9				
	718	1	-43.084699273509	0.0	0.0	-0.40307864109473296	2	0.9759932953439804	41.451500221194	22.0	1	1.1	0.9				
	719	1	-20.8482984288689	0.0	0.0	-0.26953107667714393	2	0.9764956066180019	40.40992160856489	22.0	1	1.1	0.9				
	720	1	-24.5875283879838	0.0	0.0	-0.2815214428454639	2	0.9760565815877845	41.26451501799774	22.0	1	1.1	0.9				
	721	2	0.0	0.0	0.0	75.03373719449161	2	0.9972699999967205	24.816746253643164	165.0	1	1.1	0.9				
	724	2	0.0	0.0	0.0	0.0	2	0.9586299999966199	20.80942034119419	10.5	1	1.1	0.9				
	725	2	0.0	0.0	0.0	0.0	2	0.9645799999966496	22.21838945690041	10.5	1	1.1	0.9				
	726	1	0.0	0.0	0.0	0.0	2	1.0150109127884628	26.58319509075113	11.0	1	1.1	0.9				
	727	1	0.0	0.0	0.0	0.0	2	1.0150109127884628	26.58319509075112	11.0	1	1.1	0.9				
	728	2	0.0	0.0	0.0	0.0	2	0.9999999999979367	39.68812411209097	12.0	1	1.1	0.9				
	729	2	0.04727787645086649	0.0465347684986889	0.0	0.0	2	0.9702899999976017	30.088147525788745	11.5	1	1.1	0.9				
	730	2	21.994129019313295	17.1773928644646	0.0	0.0	2	0.9918499999980335	43.63191105269308	20.0	1	1.1	0.9				
	731	2	21.5008671013484	17.558730970256	0.0	0.0	2	0.9728599999974434	35.343216259525896	20.0	1	1.1	0.9				
	732	2	33.5007157789878	19.0538795878291	0.0	0.0	2	0.9922299999974175	34.96328667073386	20.0	1	1.1	0.9				
	733	2	37.6543846465889	20.2329956645221	0.0	0.0	2	0.989559999997476	35.85982026824793	20.0	1	1.1	0.9				
	734	1	-22.867481542127198	0.0	0.0	0.0	2	1.1191266001439897	35.5899537369535	66.0	1	1.2	0.8				
	735	1	138.099319126361	35.2016740600468	0.0	0.0	2	1.046062291307949	16.20969543638537	66.0	1	1.1	0.9				
	737	1	0.0	0.0	0.0	0.0	2	1.0095543391989312	29.10012030614417	132.0	1	1.1	0.9				
	738	1	0.0	0.0	0.0	0.0	2	1.0318398199133303	31.7529122001448	132.0	1	1.1	0.9				
	739	1	0.0	0.0	0.0	0.0	2	0.9877167902374099	37.10649123661702	132.0	1	1.1	0.9				
	740	1	0.0	0.0	0.0	0.0	2	1.0114836927303446	24.97335347818883	132.0	1	1.1	0.9				
	741	1	29.9978272767177	6.303746532732291	0.0	0.0	2	1.0148599516209122	18.19745242804396	22.0	1	1.1	0.9				
	742	1	0.0	0.0	0.0	199.495642418042	2	1.02389479359291	22.7062448301524	220.0	1	1.1	0.9				
	743	1	0.0	0.0	0.0	0.0	2	1.0270836908151615	25.95824270988785	220.0	1	1.1	0.9				
	744	1	0.0	0.0	0.0	0.0	2	1.0364941520231346	30.30743375485155	220.0	1	1.1	0.9				
	745	1	0.0	0.0	0.0	0.0	2	1.066206279180686	27.6918245432317	220.0	1	1.1	0.9				
	746	1	0.0	0.0	0.0	0.0	2	1.0391178703768236	17.84691117420372	220.0	1	1.1	0.9				
	747	1	0.0	0.0	0.0	0.0	2	1.03180031538688	26.47749815790402	220.0	1	1.1	0.9				
	749	1	0.0	0.0	0.0	194.833526173606	2	1.029753439583925	21.92099424467876	220.0	1	1.1	0.9				
	751	1	0.0	0.0	0.0	0.0	2	1.0293753296471237	22.136262020715733	220.0	1	1.1	0.9				
	752	1	0.0	0.0	0.0	0.0	2	1.0389037801581105	19.703761638329322	220.0	1	1.1	0.9				
	753	1	0.0	0.0	0.0	0.0	2	0.9994914159174169	20.05967313949104	220.0	1	1.1	0.9				
	754	1	0.0	0.0	0.0	0.0	2	1.0104222156038478	22.31956694471671	220.0	1	1.1	0.9				
	756	1	0.0	0.0	0.0	0.0	2	1.0635490338094427	23.583242021674614	220.0	1	1.1	0.9				
	757	1	0.0	0.0	0.0	410.5885448865589	2	1.0123657147415706	22.10901272835968	220.0	1	1.1	0.9				
	758	1	0.0	0.0	0.0	0.0	2	1.0493858638064606	25.264576870873	220.0	1	1.1	0.9				
	761	1	0.0	0.0	0.0	0.0	2	1.037898864250145	17.86418898556296	220.0	1	1.1	0.9				
	762	1	0.0	0.0	0.0	0.0	2	1.04073141734993	20.40041453916079	220.0	1	1.1	0.9				
	763	1	0.0	0.0	0.0	0.0	2	1.0079366816836282	15.50217211884917	220.0	1	1.1	0.9				
	764	1	0.0	0.0	0.0	143.079156232998	2	1.0265782328339241	25.3393868590297	220.0	1	1.1	0.9				
	765	1	0.0	0.0	0.0	0.0	2	1.0445815582714937	27.48169870035374	220.0	1	1.1	0.9				
	772	1	0.0	0.0	0.0	0.0	2	1.0052295701868754	27.92287652112974	220.0	1	1.1	0.9				
	775	1	0.0	0.0	0.0	0.0	2	1.0150109127884652	26.58319509075114	132.0	1	1.1	0.9				
	776	1	27.3934093581763	10.801121262319391	0.0	0.0	2	1.008872442469117	21.63019381147092	220.0	1	1.1	0.9				
	779	1	0.0	0.0	0.0	0.0	2	1.0262361061788796	37.4852669461066	220.0	1	1.1	0.9				
	781	1	0.0	0.0	0.0	0.0	2	1.0561441579753095	17.26166088250239	220.0	1	1.1	0.9				
	782	1	0.0	0.0	0.0	198.91213114373397	2	1.0276028619264685	23.12183371095452	220.0	1	1.1	0.9				
	783	1	0.0	0.0	0.0	0.0	2	1.0306345320551191	21.962561083387623	220.0	1	1.1	0.9				
	786	1	0.0	0.0	0.0	0.0	2	0.9869244155817227	34.67281070600041	220.0	1	1.1	0.9				
	787	1	0.0	0.0	0.0	0.0	2	1.0177457459013304	38.68124101234562	132.0	1	1.1	0.9				
	794	1	0.0	0.0	0.0	0.0	2	1.0096840375413823	20.34051146536893	220.0	1	1.1	0.9				
	796	1	0.0	0.0	0.0	0.0	2	1.0271275880037158	25.33408697907297	220.0	1	1.1	0.9				
	797	1	0.0	0.0	0.0	0.0	2	1.0271614222991463	25.333766482279223	220.0	1	1.1	0.9				
	798	1	0.0	0.0	0.0	0.0	2	1.0277318422118547	21.99755949819509	220.0	1	1.1	0.9				
	800	1	0.0	0.0	0.0	199.19887247495387	2	1.014455037066262	20.80928458387114	220.0	1	1.1	0.9				
	803	1	0.0	0.0	0.0	0.0	2	0.9990847049426628	20.06211604797862	220.0	1	1.1	0.9				
	804	1	0.0	0.0	0.0	192.38662167452298	2	1.0214304760171413	19.63697966385608	220.0	1	1.1	0.9				
	805	1	0.0	0.0	0.0	0.0	2	1.0302542807874677	18.40282113120909	220.0	1	1.1	0.9				
	806	1	0.0	0.0	0.0	196.31135710515096	2	1.0396984866971068	20.35696920052357	220.0	1	1.1	0.9				
	807	1	0.0	0.0	0.0	0.0	2	1.03060497409165	21.324314908608052	220.0	1	1.1	0.9				
	811	1	0.0	0.0	0.0	0.0	2	1.0124597568092257	37.2004959694069	132.0	1	1.1	0.9				
	812	1	0.0	0.0	0.0	0.0	2	1.0134841085503254	24.895319586964042	220.0	1	1.1	0.9				
	813	1	0.0	0.0	0.0	0.0	2	1.032437238217559	29.07454790895678	220.0	1	1.1	0.9				
	814	1	0.0	0.0	0.0	0.0	2	1.0281879523224695	19.47406634584833	220.0	1	1.1	0.9				
	815	1	0.0	0.0	0.0	0.0	2	1.042083523181313	20.48239357937288	220.0	1	1.1	0.9				
	817	1	0.0	0.0	0.0	0.0	2	1.029314972054619	22.13660060782198	220.0	1	1.1	0.9				
	822	1	0.0	0.0	0.0	0.0	2	1.0024287945958177	29.478330400262283	220.0	1	1.1	0.9				
	823	1	0.0	0.0	0.0	0.0	2	1.0237023120942723	37.53049662600816	220.0	1	1.1	0.9				
	824	1	0.0	0.0	0.0	0.0	2	1.0371206736088459	21.85600290246651	220.0	1	1.1	0.9				
	825	1	0.0	0.0	0.0	0.0	2	1.0222625848284896	23.08795710721897	220.0	1	1.1	0.9				
	826	1	0.0	0.0	0.0	0.0	2	1.0344594764285133	23.23994614176192	330.0	1	1.1	0.9				
	827	1	0.0	0.0	0.0	-151.66557784192293	2	1.0194626718985782	22.9412784282054	330.0	1	1.1	0.9				
	828	1	0.0	0.0	0.0	0.0	2	1.0322008155706763	24.94292674169931	330.0	1	1.1	0.9				
	831	1	0.0	0.0	0.0	0.0	2	1.038048778886522	22.46915688797933	330.0	1	1.1	0.9				
	832	1	0.0	0.0	0.0	0.0	2	1.0620907885731898	34.91491099726692	275.0	1	1.1	0.9				
	833	1	212.5117920743858	34.8243513141602	0.0	0.0	2	1.010734627959485	16.13577497921416	66.0	1	1.1	0.9				
	834	1	0.0	0.0	0.0	0.0	2	1.0418947584691465	28.20503940120956	500.0	1	1.1	0.9				
	835	1	0.0	0.0	0.0	0.0	2	1.0365619856178674	33.9747944537383	500.0	1	1.1	0.9				
	836	1	0.0	0.0	0.0	0.0	2	1.0312955996739888	33.17666136415863	500.0	1	1.1	0.9				
	837	1	0.0	0.0	0.0	0.0	2	1.04037655437862	27.53245904221117	500.0	1	1.1	0.9				
	838	1	0.0	0.0	0.0	0.0	2	1.0360913314288451	34.67288754894098	500.0	1	1.1	0.9				
	839	1	0.0	0.0	0.0	-207.82212244812408	2	1.0442912206410735	28.54135580972614	500.0	1	1.1	0.9				
	840	1	0.0	0.0	0.0	0.0	2	1.0447962211422892	32.99501329840256	500.0	1	1.1	0.9				
	841	1	0.0	0.0	0.0	-198.46591675654045	2	1.026360517721799	32.88042429896562	500.0	1	1.1	0.9				
	842	1	0.0	0.0	0.0	0.0	2	1.0426310460289758	27.86101284893167	500.0	1	1.1	0.9				
	843	1	0.0	0.0	0.0	0.0	2	1.0422310028446866	28.12246210071431	500.0	1	1.1	0.9				
	844	1	0.0	0.0	0.0	0.0	2	1.042455349871639	27.89603724097199	500.0	1	1.1	0.9				
	845	1	0.0	0.0	0.0	0.0	2	1.0391495489857399	32.8819587412754	500.0	1	1.1	0.9				
	846	1	40.49919950362565	3.174785178791083	0.0	0.0	2	1.0440004550199131	18.9505362300869	66.0	1	1.1	0.9				
	847	1	6.343594905504779	0.5443504580912648	0.0	0.0	2	1.042730986394065	18.79311797788591	66.0	1	1.1	0.9				
	849	1	1.1293788691031281	1.962782475738642	0.0	0.0	2	1.009067985406847	27.71765611455102	66.0	1	1.1	0.9				
	850	1	57.801017255999895	15.277143267882419	0.0	0.0	2	1.0017018149568493	22.4984582561719	66.0	1	1.1	0.9				
	851	1	58.38449101720601	14.123100403187602	0.0	0.0	2	0.9900208978318991	21.70156601885226	66.0	1	1.1	0.9				
	852	1	10.836691047943201	3.12044231271967	0.0	0.0	2	0.9822646387116701	26.06769202330654	66.0	1	1.1	0.9				
	854	1	0.204617755515501	-0.5711166389006191	0.0	0.0	2	1.0421770232598715	18.72610953091215	66.0	1	1.1	0.9				
	855	1	10.5265827927633	5.5661581038584	0.0	0.0	2	1.0064267947848775	22.61392011046245	66.0	1	1.1	0.9				
	856	1	118.55678211398079	14.13131995403571	0.0	49.25613838480789	2	1.0168899464275707	14.01818471668398	66.0	1	1.1	0.9				
	857	1	152.55996295632195	46.6389730812297	0.0	0.0	2	1.0400164024998542	18.50703855879237	66.0	1	1.1	0.9				
	858	1	2.5417889700699874	9.361101481391444	0.0	0.0	2	1.0602018289298907	22.32458675301465	66.0	1	1.1	0.9				
	859	1	330.69317943798796	104.07458328287461	0.0	0.0	2	1.0089384409055828	16.38771233342114	66.0	1	1.1	0.9				
	860	1	17.0879305822702	0.872600366437994	0.0	0.0	2	0.9726980524251206	17.62304658070587	66.0	1	1.1	0.9				
	861	1	0.0	0.0	0.0	0.0	2	0.9834928899077741	19.28590360297999	66.0	1	1.1	0.9				
	862	1	0.0	0.0	0.0	0.0	2	1.0086895549935988	39.84824180904815	33.0	1	1.1	0.9				
	863	1	0.0	0.0	0.0	0.0	2	1.0031212843556419	42.93900262745468	33.0	1	1.1	0.9				
	864	1	0.0	0.0	0.0	0.0	2	1.030997562284866	24.70556882601372	66.0	1	1.1	0.9				
	865	1	0.0	0.0	0.0	0.0	2	0.994340766423584	19.87504502296836	66.0	1	1.1	0.9				
	866	1	189.14303184906544	51.9688561840335	0.0	51.1720506520942	2	1.0054889043166146	16.76137535338799	66.0	1	1.1	0.9				
	867	1	226.57980219011802	53.20424326505001	0.0	43.382317634834905	2	1.0197371656717902	16.04371500300585	66.0	1	1.1	0.9				
	868	1	243.0495142466644	66.2045387597053	0.0	0.0	2	1.0242701684405455	17.55672807328677	66.0	1	1.1	0.9				
	869	1	36.2239385383779	8.35585038005672	0.0	0.0	2	1.0200330277634329	15.50217806150692	66.0	1	1.1	0.9				
	870	1	43.33486306107266	16.846471228743198	0.0	0.0	2	0.9838416523871392	13.87751952419292	66.0	1	1.1	0.9				
	871	1	103.47999373875709	15.980379844340142	0.0	0.0	2	1.0144860053343752	22.0696106473285	66.0	1	1.1	0.9				
	872	1	187.3983877116477	41.528475597832596	0.0	0.0	2	1.0149024172158505	19.783991717961484	66.0	1	1.1	0.9				
	873	1	12.0520965928636	3.06284855525251	0.0	0.0	2	0.9934385199584951	19.88947528393453	66.0	1	1.1	0.9				
	874	1	28.873070921786002	-2.418692135308307	0.0	0.0	2	0.9899854249849279	26.75495362562794	66.0	1	1.1	0.9				
	875	1	9.355448515778589	-1.4468051014922598	0.0	0.0	2	0.9823000859441028	25.45260873627879	66.0	1	1.1	0.9				
	876	1	289.74397982934295	39.00720513859349	0.0	45.6182533805026	2	1.0465266443236003	14.419610587345861	66.0	1	1.1	0.9				
	877	1	0.0	0.0	0.0	0.0	2	1.0207784393983206	38.15336562601352	66.0	1	1.1	0.9				
	878	1	44.9090622685368	-2.120350672316546	0.0	30.4957432779484	2	0.9929464572834751	13.47736772214057	66.0	1	1.1	0.9				
	879	1	0.0	0.0	0.0	0.0	2	1.0334726412811348	43.93625273823322	66.0	1	1.1	0.9				
	880	1	0.0	0.0	0.0	0.0	2	1.0352174218420755	46.19102037039049	66.0	1	1.1	0.9				
	881	2	0.0	0.0	0.0	-0.333975848741801	2	0.9828999999985949	50.44299153697933	33.0	1	1.1	0.9				
	882	2	0.0	0.0	0.0	1.318796384148289	2	0.9813499999983485	47.11107476842814	33.0	1	1.1	0.9				
	883	1	267.49271304763005	116.570094811121	0.0	51.58451083106921	2	1.0034837956231455	15.645557642982332	66.0	1	1.1	0.9				
	884	1	208.06737457771402	70.02451123098248	0.0	0.0	2	1.0250912621878734	17.43748616138789	66.0	1	1.1	0.9				
	885	1	0.0	0.0	0.0	0.0	2	1.0480396348051662	23.12183371095448	66.0	1	1.1	0.9				
	886	1	1.1865668324528298	-3.4068777325794595	0.0	0.0	2	1.0234818229410212	24.28921748044828	66.0	1	1.1	0.9				
	887	1	74.98616880916622	20.1776398486976	0.0	0.0	2	1.0368412117913928	18.22598436085524	66.0	1	1.1	0.9				
	889	1	0.0	0.0	0.0	0.0	2	1.0248053419219398	41.47045029788891	66.0	1	1.1	0.9				
	890	1	19.938752185966038	0.0	0.0	0.0	2	1.0027719353896971	31.19766485557558	66.0	1	1.1	0.9				
	891	1	6.493231088791969	0.450657078794064	0.0	0.0	2	0.9909058445427912	21.46190690142074	66.0	1	1.1	0.9				
	892	1	13.219266937566271	6.411625216933709	0.0	0.0	2	0.956721029311477	17.31475481386906	66.0	1	1.1	0.9				
	895	1	157.8125694470862	21.81459971450883	0.0	0.0	2	1.004046668779776	31.65802373614381	66.0	1	1.1	0.9				
	897	1	92.77153486373922	8.48054292231733	0.0	0.0	2	1.0042217700329454	31.265046062620158	66.0	1	1.1	0.9				
	899	1	125.77465858915482	45.68180110603382	0.0	0.0	2	0.9873657562884449	16.83788388493356	66.0	1	1.1	0.9				
	900	1	0.0	0.0	0.0	0.0	2	1.0599256241955863	45.78398339413841	66.0	1	1.1	0.9				
	901	1	6.635115039953961	0.390992249250412	0.0	0.0	2	1.0043201676527163	37.99559874584768	66.0	1	1.1	0.9				
	902	1	0.0	0.0	0.0	0.0	2	1.0264971197130366	41.87904649139582	33.0	1	1.1	0.9				
	903	1	0.0	0.0	0.0	0.0	2	1.0045153899908688	41.37540915782636	33.0	1	1.1	0.9				
	904	1	0.0	0.0	0.0	0.0	2	1.050742958373633	49.70018696988218	66.0	1	1.1	0.9				
	905	1	0.0	0.0	0.0	0.0	2	0.9523186751263246	36.24247442575655	66.0	1	1.1	0.9				
	906	1	91.90029740851605	13.412241179768053	0.0	0.0	2	1.0451146862222669	19.9964389024704	66.0	1	1.1	0.9				
	907	1	307.208814631559	61.2424471180361	0.0	0.0	2	1.0808866504511971	15.09831657190064	66.0	1	1.1	0.9				
	908	1	163.97825275055789	36.2119666882158	0.0	44.516296207150404	2	1.0212060874260451	15.34236202208589	66.0	1	1.1	0.9				
	909	1	240.76320201148502	47.6937070925918	0.0	0.0	2	1.032251576882189	13.69521649577802	66.0	1	1.1	0.9				
	910	1	238.101766685382	38.2602275855889	0.0	0.0	2	1.0241546034001432	13.87934250315215	66.0	1	1.1	0.9				
	911	1	199.44462688039056	36.832832694997705	0.0	0.0	2	1.0250012222154299	17.86161383407409	66.0	1	1.1	0.9				
	912	1	196.2046264271701	39.8853895251268	0.0	0.0	2	1.0468356772716632	14.93847795870431	66.0	1	1.1	0.9				
	913	1	153.14663026529198	8.3328513422484	0.0	0.0	2	1.021743985416701	15.663733020389632	66.0	1	1.1	0.9				
	914	1	152.3938899810094	37.2278137360008	0.0	43.47567628626712	2	1.029642074635952	18.872649309863	66.0	1	1.1	0.9				
	915	1	108.91684699110061	17.73653415581519	0.0	24.27965605585369	2	1.0198456073735385	23.46524044354473	66.0	1	1.1	0.9				
	916	1	0.0	0.0	0.0	0.0	2	0.999581958136914	33.96466443327799	66.0	1	1.1	0.9				
	917	1	0.0	0.0	0.0	0.0	2	1.006706870991193	22.6096303717601	66.0	1	1.1	0.9				
	918	1	0.0	0.0	0.0	0.0	2	1.0201535774737627	23.45233102680564	66.0	1	1.1	0.9				
	919	1	177.64074572847602	42.2609093818087	0.0	52.29641066631301	2	1.0280937093990465	14.59288740815882	66.0	1	1.1	0.9				
	920	1	94.9355080157034	24.9918920543734	0.0	0.0	2	1.0181708498123823	14.522462018172092	66.0	1	1.1	0.9				
	921	1	8.93522284454042	-8.45543114831485	0.0	0.0	2	1.020285855125506	19.33642045859443	66.0	1	1.1	0.9				
	922	1	65.7025899507664	12.462136546823	0.0	0.0	2	1.0201940927978503	19.58099084861805	66.0	1	1.1	0.9				
	924	1	203.21835046518396	47.0125214305811	0.0	46.854393570073896	2	1.0275325541063658	14.67984123190643	66.0	1	1.1	0.9				
	925	1	250.886682327865	75.2659098594328	0.0	44.461175359315206	2	1.016996213047065	16.37123543133147	66.0	1	1.1	0.9				
	926	1	312.7942262876151	59.2539502974479	0.0	45.310513414409904	2	1.0167588102434768	15.79571614712965	66.0	1	1.1	0.9				
	927	1	0.0	0.0	0.0	0.0	2	1.0293437913519699	21.69717112830263	66.0	1	1.1	0.9				
	928	1	49.9697314549242	9.64136439354392	0.0	0.0	2	1.013106228624794	19.07545843587636	66.0	1	1.1	0.9				
	929	1	0.0956941313669085	-1.9854985006687202	0.0	0.0	2	1.0422473760135194	18.71967670027178	66.0	1	1.1	0.9				
	930	1	106.0663012333978	25.040631644287135	0.0	0.0	2	1.0253267938219868	19.19727433184988	66.0	1	1.1	0.9				
	931	1	0.0	0.0	0.0	0.0	2	0.9902773824518327	30.905097577846853	22.0	1	1.1	0.9				
	932	1	0.0	0.0	0.0	0.0	2	1.015037704632389	29.93835924583253	22.0	1	1.1	0.9				
	933	1	26.0975788163319	4.072104130566631	0.0	0.0	2	1.004845833725415	14.63998035148811	22.0	1	1.1	0.9				
	934	1	23.114235410739298	5.50902029942246	0.0	0.0	2	1.0025409596344017	15.078718003777972	22.0	1	1.1	0.9				
	935	1	53.900646728779506	29.37012123502397	0.0	0.0	2	1.0383508179735683	17.48871226576282	22.0	1	1.1	0.9				
	937	1	2.2201449029556897	0.542116818691604	0.0	0.0	2	1.0622110551393678	34.62262240089535	22.0	1	1.1	0.9				
	938	1	0.0	0.0	0.0	0.0	2	1.0628296706267668	34.67467386258773	22.0	1	1.1	0.9				
	940	1	17.247020462386782	12.065841074548189	0.0	0.0	2	0.9774371490262691	12.65642246330446	22.0	1	1.1	0.9				
	941	1	0.0	0.0	0.0	0.0	2	0.9962468899464141	28.56176492452555	22.0	1	1.1	0.9				
	943	1	0.0	0.0	0.0	0.0	2	0.9955470278351464	28.423061670635743	22.0	1	1.1	0.9				
	944	1	0.0	0.0	0.0	0.0	2	0.982494449820574	29.971079617994235	22.0	1	1.1	0.9				
	945	1	9.811215991287451	-0.540092039891565	0.0	0.0	2	0.9955203572134046	28.42368474690392	22.0	1	1.1	0.9				
	946	1	27.073185452813412	1.079881497351173	0.0	0.0	2	0.984515358635046	14.847211160462429	22.0	1	1.1	0.9				
	947	1	0.0	0.0	0.0	-1.0618595293047797	2	1.05844663542012	48.43322195969778	22.0	1	1.1	0.9				
	948	1	34.23133999622613	4.73765838458621	0.0	0.0	2	1.02338565120246	28.12182014808716	22.0	1	1.1	0.9				
	949	1	14.660295680244632	6.05878974450347	0.0	8.063901408016678	2	1.0326011007466669	19.91669396349026	22.0	1	1.1	0.9				
	951	1	74.54525855479466	12.14236255814922	0.0	0.0	2	1.0123753361747323	4.320499896510863	22.0	1	1.1	0.9				
	952	1	0.0	0.0	0.0	0.0	2	1.0612264685892367	19.63697966385606	22.0	1	1.1	0.9				
	953	2	0.21807601773063695	0.130920571727213	0.0	0.0	2	1.026439999996941	27.1117353954366	10.5	1	1.1	0.9				
	954	2	0.209234947958402	0.12278174251318	0.0	0.0	2	1.026019999996918	26.69461719421727	10.5	1	1.1	0.9				
	955	2	0.21457886436600204	0.12258108298135899	0.0	0.0	2	1.02718999999696	27.43262359814512	10.5	1	1.1	0.9				
	956	2	0.19329879948198803	0.122600849593244	0.0	0.0	2	1.0259199999969058	26.45833992671238	10.5	1	1.1	0.9				
	957	1	25.9747980747282	7.58698890198376	0.0	0.0	2	1.04094063737427	19.75589518093936	22.0	1	1.1	0.9				
	959	1	32.1558352832839	16.132912043721202	0.0	0.0	2	1.0457491038039424	19.35263664691344	22.0	1	1.1	0.9				
	963	1	25.327284327243504	8.39289081714982	0.0	0.0	2	1.0271109281661308	17.76062082854305	22.0	1	1.1	0.9				
	964	1	0.10484938732814	-0.0988192678010091	0.0	0.0	2	1.0052258933470455	17.6979459811081	11.0	1	1.1	0.9				
	965	1	0.09597261495422568	-0.0960365208331496	0.0	0.0	2	1.0051733381364847	17.70438910983491	11.0	1	1.1	0.9				
	966	1	11.15172447323142	5.853280208103355	0.0	0.0	2	0.9734332564936632	26.718712669612803	22.0	1	1.1	0.9				
	967	1	11.41564694619775	5.66524828921654	0.0	0.0	2	0.9742936359062858	26.6702798300567	22.0	1	1.1	0.9				
	968	1	10.4022201158452	2.55236077642562	0.0	0.0	2	1.03196577838679	16.77748930730352	11.0	1	1.1	0.9				
	969	1	0.0	0.0	0.0	0.0	2	1.048177281807741	21.63003876724637	33.0	1	1.1	0.9				
	970	1	0.0	0.0	0.0	0.0	2	0.9774371490262664	12.65642246330444	11.0	1	1.1	0.9				
	971	1	0.0	0.0	0.0	0.0	2	0.9774371490262654	12.65642246330444	11.0	1	1.1	0.9				
	972	1	0.0	0.0	0.0	0.0	2	0.9774371490262654	12.65642246330443	11.0	1	1.1	0.9				
	973	1	0.0	0.0	0.0	0.0	2	1.0593435272358536	44.0620933379448	33.0	1	1.1	0.9				
	974	1	0.0	0.0	0.0	0.0	2	1.0666246310560952	42.25668209568913	33.0	1	1.1	0.9				
	975	1	3.8686182659591104	2.4089230521896807	0.0	0.0	2	0.9824948747098253	29.971101819039085	11.0	1	1.1	0.9				
	977	1	0.0	0.0	0.0	0.0	2	1.0173106910649374	31.05561774737869	33.0	1	1.1	0.9				
	978	1	0.0	0.0	0.0	0.0	2	1.0173512496597543	31.06814280400861	33.0	1	1.1	0.9				
	979	1	464.72986456197435	94.32538326115818	0.0	67.6782710010186	2	1.024317297553892	26.43416040924381	33.0	1	1.1	0.9				
	980	1	0.0	0.0	0.0	0.0	2	1.0171196839677776	31.008755966722255	33.0	1	1.1	0.9				
	981	1	0.0	0.0	0.0	0.0	2	1.0326011007466647	19.91669396349024	11.0	1	1.1	0.9				
	982	1	0.0	0.0	0.0	0.0	2	1.0617154866256109	44.60612067907391	66.0	1	1.1	0.9				
	983	1	0.254900651419349	0.0515559675523546	0.0	0.0	2	0.9587081510669317	29.44380666743905	11.0	1	1.1	0.9				
	986	2	138.552599392959	0.0	0.0	73.68624611408448	2	1.011030000001766	22.7519887597966	165.0	1	1.1	0.9				
	987	1	0.260013003669307	-3.3239035728246007	0.0	-8.583069842379542	3	1.0283495431315726	45.75779211914119	132.0	1	1.1	0.9				
	988	1	0.0	0.0	0.0	-10.5808031294541	3	1.0234824138305105	40.94239479860202	132.0	1	1.1	0.9				
	989	1	0.0	0.0	0.0	-5.466385317603131	3	1.0262077023790948	39.30522634044053	132.0	1	1.1	0.9				
	990	1	0.0	0.0	0.0	0.0	3	1.0323362813760746	38.86660400542053	33.0	1	1.1	0.9				
	991	1	9.73569056401728	2.3500431913510003	0.0	0.0	3	1.0586627881895136	30.77614367913499	66.0	1	1.1	0.9				
	992	1	4.62348153453078	7.25765923178541	0.0	0.0	3	1.0537960653691603	30.62492093333232	66.0	1	1.1	0.9				
	993	1	8.780934178645722	-5.299832362078181	0.0	0.0	3	1.0446542061095188	27.22771519276427	66.0	1	1.1	0.9				
	994	1	24.827333741672504	5.52732802267294	0.0	5.08659301069565	3	1.0215070340372057	31.32765125900843	33.0	1	1.1	0.9				
	995	1	2.48683959767888	-0.959026231092867	0.0	0.0	3	1.02753720033805	50.55992324203639	6.6	1	1.1	0.9				
	996	1	0.0	0.0	0.0	0.0	3	1.0289021717767772	29.622987808735715	132.0	1	1.1	0.9				
	997	1	0.0	0.0	0.0	0.0	3	1.0290967552575576	29.971679460034263	132.0	1	1.1	0.9				
	998	1	37.9361193551301	5.13911492054295	0.0	0.0	3	0.9854764171626507	27.95464847398957	33.0	1	1.1	0.9				
	999	1	5.58108820901439	2.29674421937484	0.0	0.0	3	1.01323122252231	28.104051214675174	11.0	1	1.1	0.9				
	1000	1	7.04322950319638	2.45981465268456	0.0	0.0	3	1.0101745327894491	27.10776107644316	11.0	1	1.1	0.9				
	1001	1	0.0	0.0	0.0	0.0	3	1.0364131468162001	29.534620764806192	110.0	1	1.1	0.9				
	1003	1	15.3900378169748	11.8335031690924	0.0	0.0	3	1.098498381805655	27.510239652520784	33.0	1	1.1	0.9				
	1004	1	0.0	0.0	0.0	0.0	3	1.0337479247836963	21.4550658855622	110.0	1	1.1	0.9				
	1005	1	0.0	0.0	0.0	0.0	3	1.0337348764814718	21.49832949332153	110.0	1	1.1	0.9				
	1006	1	7.668817096640631	-0.295914825022407	0.0	0.0	3	1.0310037495537765	21.10553697414875	110.0	1	1.1	0.9				
	1007	1	79.8823462888885	36.8842467795345	0.0	19.640499741388506	3	1.0581579622983175	18.51431517412484	33.0	1	1.1	0.9				
	1008	1	0.0	0.0	0.0	0.0	3	1.036592902205884	33.04821078908506	132.0	1	1.1	0.9				
	1009	1	7.07437783976272	1.35382590689184	0.0	0.0	3	1.0703509781409957	31.70227678403744	66.0	1	1.1	0.9				
	1010	1	24.9157356170635	11.467470581965571	0.0	0.0	3	1.0161907348636712	38.50224444475263	132.0	1	1.1	0.9				
	1011	1	0.0	0.0	0.0	0.0	3	1.0292877452362879	37.65607415889777	132.0	1	1.1	0.9				
	1012	1	0.0	0.0	0.0	0.0	3	0.9778845414990055	37.13408634844784	110.0	1	1.1	0.9				
	1013	1	16.1757864933852	3.3093469356075897	0.0	0.0	3	0.9989475650532188	36.25593565346536	33.0	1	1.1	0.9				
	1015	1	0.0	0.0	0.0	0.0	3	1.0411693327675773	25.76635222234563	132.0	1	1.1	0.9				
	1016	1	33.430511216844096	1.8258550293195972	0.0	10.094007574953102	3	1.0211827130168332	24.2506086654335	33.0	1	1.1	0.9				
	1019	1	14.062288434931599	-2.45112358235521	0.0	0.0	3	1.0714553370537367	49.55557873105622	66.0	1	1.1	0.9				
	1020	1	1.81125079850936	-2.60214330289713	0.0	0.0	3	1.03316103799518	50.74518529860106	6.6	1	1.1	0.9				
	1021	1	1.04031343215331	-0.9063463668111709	0.0	0.0	3	1.0212929361904561	36.86754915883498	132.0	1	1.1	0.9				
	1022	1	68.7480104352174	12.9866376084909	0.0	0.0	3	1.0215092870672045	34.29862080376996	66.0	1	1.1	0.9				
	1025	1	54.0118393974642	33.022617220802196	0.0	0.0	3	0.9975638041247428	46.91580946814413	11.0	1	1.1	0.9				
	1026	1	3.1275597804050905	-0.457766438181046	0.0	0.0	3	1.0248520074786522	55.74274286325458	132.0	1	1.1	0.9				
	1027	1	0.0	0.0	0.0	0.0	3	1.0074816344705388	55.7427428632545	11.8	1	1.1	0.9				
	1028	1	0.0	0.0	0.0	0.0	3	1.0074816344705388	55.74274286325449	11.8	1	1.1	0.9				
	1029	1	0.0	0.0	0.0	0.0	3	1.0074816344705388	55.7427428632545	11.8	1	1.1	0.9				
	1030	1	0.0	0.0	0.0	0.0	3	1.0074816344705388	55.74274286325451	11.8	1	1.1	0.9				
	1031	1	0.0	0.0	0.0	0.0	3	1.007439738157707	55.03948696843567	132.0	1	1.1	0.9				
	1033	1	62.21852749079271	22.9226375778034	0.0	0.0	3	1.064421591900786	53.13763170160473	66.0	1	1.1	0.9				
	1034	1	0.0	0.0	0.0	0.0	3	1.0468016831212672	19.06582801863048	110.0	1	1.1	0.9				
	1035	1	45.2972273315787	12.83239761444702	0.0	19.8922508135438	3	1.0134216642931417	16.94209535398425	33.0	1	1.1	0.9				
	1036	1	0.0	0.0	0.0	0.0	3	1.023206773303602	54.60409346566247	132.0	1	1.1	0.9				
	1037	1	0.0	0.0	0.0	0.0	3	1.0222648268900538	55.34124902886768	132.0	1	1.1	0.9				
	1039	1	17.7377452820672	-0.8120322605654601	0.0	0.0	3	1.0303159512429807	54.72078797760354	66.0	1	1.1	0.9				
	1040	1	0.0	0.0	0.0	20.358571957796794	3	1.0194107442405447	50.74917924664204	132.0	1	1.1	0.9				
	1041	1	47.7676601507822	9.02384231187385	0.0	0.0	3	1.0431672150883524	49.1591221259502	66.0	1	1.1	0.9				
	1042	1	0.0	0.0	0.0	0.0	3	1.0392825932556982	28.48233169071439	110.0	1	1.1	0.9				
	1043	1	23.836942642017902	8.62703598491233	0.0	0.0	3	1.0142974767316926	26.7921035543806	33.0	1	1.1	0.9				
	1044	1	4.524596690456799	0.590389267816907	0.0	0.0	3	1.042331573253571	20.8215591176968	110.0	1	1.1	0.9				
	1045	1	46.575210781880806	3.59709528598431	0.0	0.0	3	0.991223694991717	18.65385899196391	33.0	1	1.1	0.9				
	1046	1	0.0	0.0	0.0	0.0	3	1.0303570833809834	50.49597206016549	132.0	1	1.1	0.9				
	1048	1	61.5488392405573	4.59941439625202	0.0	0.0	3	1.0535151153106497	44.4378885139007	66.0	1	1.1	0.9				
	1050	1	2.3649401822946	-0.29877703061956	0.0	0.0	3	1.0416891859997695	39.25737681721278	66.0	1	1.1	0.9				
	1052	1	30.311047289708597	8.8233872045598	0.0	0.0	3	1.0499607605595767	40.02795473513356	66.0	1	1.1	0.9				
	1053	1	0.0	0.0	0.0	0.0	3	1.0273243291009568	36.00097184961647	132.0	1	1.1	0.9				
	1054	1	0.0	0.0	0.0	0.0	3	1.0266838376064782	36.0217220201322	132.0	1	1.1	0.9				
	1055	1	0.0	0.0	0.0	0.0	3	1.024493312990593	40.08933527896806	132.0	1	1.1	0.9				
	1056	1	67.4622559882222	15.451166156671007	0.0	15.7340733902575	3	1.0366247011697007	38.21560410732545	33.0	1	1.1	0.9				
	1057	1	30.9270289011029	8.522199174101647	0.0	0.0	3	1.0159928878285334	37.31245430273157	66.0	1	1.1	0.9				
	1058	1	0.0	0.0	0.0	0.0	3	1.0413748054288365	25.81511537221735	132.0	1	1.1	0.9				
	1060	1	17.37223573912071	2.0510445618240634	0.0	97.57045597303662	3	1.047329904668432	29.750449733635985	110.0	1	1.1	0.9				
	1061	1	56.633872172239194	40.263844985512996	0.0	18.573954906286698	3	1.0249873341804951	27.33894437529215	33.0	1	1.1	0.9				
	1062	1	25.905260132948445	8.45952076368862	0.0	19.85385090457281	3	1.0384628061631807	34.99006249978731	66.0	1	1.1	0.9				
	1063	1	0.0	0.0	0.0	0.0	3	1.0212063782331802	36.54988833945719	132.0	1	1.1	0.9				
	1064	1	0.0	0.0	0.0	0.0	3	1.0212842280787977	36.54906690285328	132.0	1	1.1	0.9				
	1065	1	0.0	0.0	0.0	0.0	3	1.0264331222195273	31.70751254785534	132.0	1	1.1	0.9				
	1066	1	9.526357261584142	2.6105207456925896	0.0	0.0	3	1.0575627461405919	29.963924124791532	22.0	1	1.1	0.9				
	1067	1	0.00515912280860357	0.0	0.0	0.0	3	0.997850105726095	32.68541545755578	22.0	1	1.1	0.9				
	1068	1	0.0	0.0	0.0	0.0	3	1.0180851316148378	29.64688000636582	132.0	1	1.1	0.9				
	1069	1	21.2390310211436	5.22193309465209	0.0	0.0	3	1.008849898415756	27.9290705787977	22.0	1	1.1	0.9				
	1071	1	45.6369155925745	14.148172489705999	0.0	6.978748843073836	3	1.0115117476719027	26.72465753668957	22.0	1	1.1	0.9				
	1072	1	0.0	0.0	0.0	0.0	3	1.0196292363902562	29.105331174102165	132.0	1	1.1	0.9				
	1073	1	0.0	0.0	0.0	0.0	3	1.023034492430331	29.561620521970916	132.0	1	1.1	0.9				
	1074	1	17.70906807249	-1.9028282424610101	0.0	0.0	3	1.0901210780310295	26.39292939168941	22.0	1	1.1	0.9				
	1075	1	18.549044800223598	-1.9804959816422298	0.0	0.0	3	1.0936450954111403	26.8578646673499	22.0	1	1.1	0.9				
	1078	1	0.0	0.0	0.0	0.0	3	1.0102681581421296	28.22545208811799	132.0	1	1.1	0.9				
	1079	1	51.3048517856447	0.9297110162096099	0.0	0.0	3	1.081486589213846	26.656296315806703	66.0	1	1.1	0.9				
	1080	1	0.0	0.0	0.0	51.7095351498574	3	1.027317057971494	35.8890908200455	132.0	1	1.1	0.9				
	1083	1	0.0	0.0	0.0	0.0	3	1.0313869276633363	28.598825910750953	110.0	1	1.1	0.9				
	1084	1	22.558757561094303	5.17920890124691	0.0	0.0	3	1.0455294172575964	27.11446790336613	33.0	1	1.1	0.9				
	1085	1	0.0	0.0	0.0	0.0	3	1.0136379584724031	33.01765248073568	132.0	1	1.1	0.9				
	1086	1	0.0	0.0	0.0	0.0	3	1.0243597437509022	34.02583064908369	132.0	1	1.1	0.9				
	1087	1	72.6027510219411	10.985017106572899	0.0	0.0	3	1.0225923496178846	31.35512042153047	66.0	1	1.1	0.9				
	1088	1	0.0	0.0	0.0	0.0	3	1.016679520434572	55.14488917867374	132.0	1	1.1	0.9				
	1089	1	22.5466758786639	-1.34588007259518	0.0	0.0	3	1.0252066812969278	53.6069258528664	66.0	1	1.1	0.9				
	1090	2	0.0	0.0	0.0	0.0	3	1.0344986467366872	40.20674789519302	132.0	1	1.1	0.9				
	1092	1	18.3283448005316	0.650674314169446	0.0	0.0	3	1.0460629147986389	39.14433103939276	33.0	1	1.1	0.9				
	1093	1	0.0	0.0	0.0	0.0	3	1.0255512138954759	41.5825290536579	132.0	1	1.1	0.9				
	1094	1	7.181646446851831	1.6746792132735298	0.0	0.0	3	1.0126201381793694	39.23135199977052	66.0	1	1.1	0.9				
	1095	1	6.2870313187832	3.1347044809380495	0.0	0.0	3	1.0531889083605417	39.84118828410897	66.0	1	1.1	0.9				
	1096	1	0.0	0.0	0.0	0.0	3	1.0141913476922	37.50327822678154	132.0	1	1.1	0.9				
	1097	1	24.8067275092972	-0.5984451652383431	0.0	0.0	3	0.9998645367487932	36.43685474133478	66.0	1	1.1	0.9				
	1098	1	58.70961496656689	13.681620119169768	0.0	0.0	3	1.0319209151355748	26.579913698678364	132.0	1	1.1	0.9				
	1099	1	0.0	0.0	0.0	0.0	3	1.0408894579565917	45.65066377101419	132.0	1	1.1	0.9				
	1100	1	12.2861720269851	0.29849594164732807	0.0	0.0	3	1.0404445611433248	45.02887758678633	66.0	1	1.1	0.9				
	1102	1	0.0	0.0	0.0	0.0	3	1.0599303152185673	46.92156644353499	132.0	1	1.1	0.9				
	1103	1	-4.56934893494523	5.906820303325768	0.0	0.0	3	1.0169509322959618	47.46036041328733	66.0	1	1.1	0.9				
	1104	1	30.0722346170119	4.050884320829811	0.0	0.0	3	1.0480804123600096	49.63096099906772	66.0	1	1.1	0.9				
	1105	1	0.0	0.0	0.0	0.0	3	1.04772728170845	16.95590542439684	110.0	1	1.1	0.9				
	1106	1	18.59483333485271	7.6610123497149	0.0	0.0	3	1.0441488815471944	12.07539573425848	11.0	1	1.1	0.9				
	1107	1	17.34450142873451	8.71794102822826	0.0	0.0	3	1.0217436437971528	12.00919269166288	11.0	1	1.1	0.9				
	1108	1	7.051195327467939	-0.193884178765817	0.0	0.0	3	0.9835045549732372	33.92018810361537	66.0	1	1.1	0.9				
	1109	1	0.0	0.0	0.0	0.0	3	1.0491399569891955	34.52486879571266	66.0	1	1.1	0.9				
	1110	1	1.3590159784473437	0.43579084110618904	0.0	0.0	3	1.0699679469431158	43.52730765991906	132.0	1	1.1	0.9				
	1111	1	0.0	0.0	0.0	0.0	3	1.020704761077681	24.24573818044697	110.0	1	1.1	0.9				
	1112	1	27.349202350283598	9.1831444198072	0.0	0.0	3	1.0542428532878692	21.95670588571198	33.0	1	1.1	0.9				
	1113	1	0.0	0.0	0.0	0.0	3	1.0532851732957473	21.99747540660223	110.0	1	1.1	0.9				
	1114	1	7.888747577803771	2.14984633136205	0.0	0.0	3	1.0241429947101037	19.34932014718032	11.0	1	1.1	0.9				
	1115	1	5.95127617658847	0.006979453062498941	0.0	0.0	3	1.0130808754495464	19.94984622089441	11.0	1	1.1	0.9				
	1116	1	0.0	0.0	0.0	0.0	3	1.0394759467047827	16.68564221105027	110.0	1	1.1	0.9				
	1117	1	23.17025865262	2.8409243628874403	0.0	0.0	3	1.019262856524462	6.947765580099907	11.0	1	1.1	0.9				
	1118	1	25.058154548830398	5.5447061880223405	0.0	0.0	3	1.0037296582453854	6.42085975454264	11.0	1	1.1	0.9				
	1119	1	46.1540881953276	-4.7034400108929795	0.0	0.0	3	1.0132171713919789	32.98067877723273	132.0	1	1.1	0.9				
	1120	1	0.0	0.0	0.0	0.0	3	0.9885045574555876	32.98067877723275	10.5	1	1.1	0.9				
	1121	1	0.0	0.0	0.0	0.0	3	0.9885045574555876	32.98067877723278	10.5	1	1.1	0.9				
	1122	1	0.0	0.0	0.0	0.0	3	1.0226912664881447	36.64904498408047	132.0	1	1.1	0.9				
	1123	1	0.0	0.0	0.0	0.0	3	1.0226651991514544	36.65659176871951	132.0	1	1.1	0.9				
	1124	1	35.137669799740294	1.842055573573844	0.0	0.0	3	1.0378711659414113	35.28955534430562	66.0	1	1.1	0.9				
	1125	1	0.0	0.0	0.0	0.0	3	1.021431058605197	29.395006038583343	132.0	1	1.1	0.9				
	1126	1	0.0	0.0	0.0	0.0	3	1.0217126032794825	29.38577007791071	132.0	1	1.1	0.9				
	1127	1	29.795506208285698	8.59285198678589	0.0	0.0	3	0.8998054977563738	26.15989531348355	22.0	1	1.2	0.8				
	1129	1	0.0	0.0	0.0	0.0	3	1.0406817513844733	35.05479822945552	66.0	1	1.1	0.9				
	1130	1	0.0	0.0	0.0	0.0	3	0.9912296672925697	34.03255750709513	132.0	1	1.1	0.9				
	1131	1	1.35133675814392	-14.844862023360998	0.0	6.23699988043867	3	1.0244626095491665	46.88309668300533	132.0	1	1.1	0.9				
	1132	1	0.0	0.0	0.0	8.938981215453241	3	1.0412072312580054	47.54846061796451	132.0	1	1.1	0.9				
	1133	1	0.0	0.0	0.0	0.0	3	1.03816112705531	47.62970741575047	132.0	1	1.1	0.9				
	1134	1	1.34802927457504	-7.41469687042199	0.0	2.5864903407110793	3	1.0379228081903622	55.15336289634793	132.0	1	1.1	0.9				
	1135	1	0.0	0.0	0.0	0.0	3	1.0205736616202894	55.7762222232534	132.0	1	1.1	0.9				
	1136	2	0.176659434401989	0.0	0.0	0.0	3	0.9978300000004909	45.5451256170516	11.0	1	1.1	0.9				
	1137	2	4.54275251405905	0.0	0.0	0.0	3	1.0006000000004565	48.12732426204948	11.0	1	1.1	0.9				
	1138	2	0.169302481564041	0.0	0.0	0.0	3	0.9718800000005282	41.30584359631707	11.0	1	1.1	0.9				
	1139	1	0.7257241182010621	-2.56847391403113	0.0	0.0	3	1.0250303845508895	50.54857013996198	132.0	1	1.1	0.9				
	1140	2	0.0	0.0	0.0	0.0	3	1.0554790935884322	42.1222829621194	275.0	1	1.1	0.9				
	1141	1	1.92557989855413	-22.203619719165403	0.0	1.7474708075104297	3	1.0438531915860265	39.88063695528397	132.0	1	1.1	0.9				
	1142	1	2.783507180151714	-14.38635413850714	0.0	0.0	3	1.0397368055003409	43.15414825857802	132.0	1	1.1	0.9				
	1143	1	0.0	0.0	0.0	0.0	3	1.032789804352927	39.79848874379057	132.0	1	1.1	0.9				
	1144	1	9.343474606749409	-12.0552097676729	0.0	-3.7005941644907003	3	1.03525990207259	39.33677003256161	132.0	1	1.1	0.9				
	1145	1	11.48143100589393	2.2075569995827458	0.0	0.0	3	1.0371078426096563	17.39585787812911	110.0	1	1.1	0.9				
	1146	1	0.0	0.0	0.0	0.0	3	1.026257734190062	39.30383214106011	132.0	1	1.1	0.9				
	1147	1	2.5342752929753605	-18.7195328405197	0.0	0.0	3	1.0333453208008818	39.70202062544742	132.0	1	1.1	0.9				
	1149	1	0.0	0.0	0.0	0.0	3	1.0305333547113553	43.94413851000795	132.0	1	1.1	0.9				
	1150	1	1.5532976658708	-15.693653757575898	0.0	0.0	3	1.0358121268195037	43.74950654373978	132.0	1	1.1	0.9				
	1151	1	0.0951937989192083	-6.814040370354431	0.0	-0.8002068692017351	3	1.0378525164901766	38.96519688536949	132.0	1	1.1	0.9				
	1152	1	3.49248374232836	1.0473580844592298	0.0	0.0	3	1.0496325421037545	29.96695288430593	110.0	1	1.1	0.9				
	1153	1	21.888100493378897	9.40893772218851	0.0	0.0	3	1.0445828389285827	29.635828779376745	110.0	1	1.1	0.9				
	1154	1	0.0	0.0	0.0	20.174160785973104	3	1.0323362813759733	38.86660400542051	132.0	1	1.1	0.9				
	1155	1	0.19611612309236082	0.16626221270877825	0.0	0.0	3	1.040143631965375	32.83717708462579	132.0	1	1.1	0.9				
	1156	1	0.20641770398709902	-1.2159039770923492	0.0	0.0	3	1.0305140831513082	28.77485595896547	132.0	1	1.1	0.9				
	1158	1	33.658736857120694	11.636886774293	0.0	0.0	3	1.0187018298070747	53.17557044397789	66.0	1	1.1	0.9				
	1159	1	0.182544517193129	1.2962265603502299	0.0	0.0	3	1.0493864438536065	16.49255704038972	110.0	1	1.1	0.9				
	1160	1	19.15264023672161	3.1950424376910096	0.0	0.0	3	1.0165859720335708	9.30091197733762	11.0	1	1.1	0.9				
	1161	1	17.524457348929808	3.01862131888792	0.0	0.0	3	1.0170855839339736	9.482382314938354	11.0	1	1.1	0.9				
	1162	1	0.0	0.0	0.0	0.0	3	1.0191050474895318	27.70495656098056	132.0	1	1.1	0.9				
	1165	1	23.9166722361866	0.453496168584423	0.0	0.0	3	1.0167344459480199	25.7403741002012	22.0	1	1.1	0.9				
	1166	1	0.0	0.0	0.0	0.0	3	1.0335096765157539	54.25450112947032	132.0	1	1.1	0.9				
	1168	1	34.9562463221899	8.25452116908095	0.0	0.0	3	1.036757457812439	53.25498909670616	66.0	1	1.1	0.9				
	1169	1	0.0	0.0	0.0	0.0	3	1.0248033998463584	35.390725058038534	132.0	1	1.1	0.9				
	1170	1	22.879167634881796	1.7685788617710598	0.0	0.0	3	0.9849387996774257	34.03354902371757	66.0	1	1.1	0.9				
	1171	1	0.0	0.0	0.0	0.0	3	1.0276365114212522	32.94372885972802	132.0	1	1.1	0.9				
	1172	1	0.0	0.0	0.0	0.0	3	1.0260256752433605	35.81883511038492	132.0	1	1.1	0.9				
	1173	1	2.28789075901932	0.458745499039627	0.0	0.0	3	1.039026865397719	32.56972654858251	22.0	1	1.1	0.9				
	1174	1	0.0	0.0	0.0	0.0	3	1.0442693846390336	22.72828223354602	110.0	1	1.1	0.9				
	1175	1	80.1908816720433	32.1475637420714	0.0	19.289397814664998	3	0.9967310027679218	20.21379085600111	33.0	1	1.1	0.9				
	1176	1	6.6942436916975305	8.05902804560214	0.0	0.0	3	1.014317652655015	38.45351023625432	132.0	1	1.1	0.9				
	1177	1	0.0	0.0	0.0	0.0	3	1.0155621430116106	38.4696399421366	132.0	1	1.1	0.9				
	1178	1	0.0	0.0	0.0	0.0	3	1.0261596695477804	40.76904824517558	132.0	1	1.1	0.9				
	1179	1	0.0	0.0	0.0	0.0	3	1.0524714559464388	40.76904824517559	22.0	1	1.1	0.9				
	1180	1	0.0	0.0	0.0	0.0	3	1.0256015392868196	35.70046084937339	132.0	1	1.1	0.9				
	1181	1	0.0	0.0	0.0	0.0	3	1.025680809310325	35.69963070517357	132.0	1	1.1	0.9				
	1182	1	66.0952625848762	10.59970777000645	0.0	0.0	3	0.9689230902119994	33.44644269135942	33.0	1	1.1	0.9				
	1183	1	0.0	0.0	0.0	0.0	3	1.0281710210677515	40.87788612631435	132.0	1	1.1	0.9				
	1184	2	42.79061005538263	-0.06698267616359033	0.0	0.0	3	1.0021652453554195	40.43711192745238	66.0	1	1.1	0.9				
	1185	1	0.102365530282259	-2.8625196651248297	0.0	0.0	3	1.045692882580452	21.14605777134162	110.0	1	1.1	0.9				
	1186	1	0.0	0.0	0.0	0.0	3	1.0455776822444391	21.171050639048534	110.0	1	1.1	0.9				
	1187	1	0.0970198737503961	-2.7096045556994204	0.0	0.0	3	1.0460479933504254	21.18450177134814	110.0	1	1.1	0.9				
	1188	1	103.7581789375725	21.28857134139375	0.0	0.0	3	1.0184615036829838	18.13934698267039	33.0	1	1.1	0.9				
	1191	1	0.0	0.0	0.0	0.0	3	1.0260032432359902	35.81910158334162	132.0	1	1.1	0.9				
	1193	1	0.102551670945249	-0.5272472120760939	0.0	0.0	3	1.0247363026510183	38.49187187609643	132.0	1	1.1	0.9				
	1195	1	0.0	0.0	0.0	0.0	3	1.0430845012079455	33.30165676307784	110.0	1	1.1	0.9				
	1196	1	0.0	0.0	0.0	0.0	3	1.0439937622318372	32.46056515741679	110.0	1	1.1	0.9				
	1197	1	18.524456110622	6.646697860769929	0.0	0.0	3	0.9831928999241609	33.44335330520353	11.0	1	1.1	0.9				
	1199	1	0.0	0.0	0.0	0.0	3	1.0293831318153166	55.66472357200335	132.0	1	1.1	0.9				
	1200	1	0.0	0.0	0.0	0.0	3	1.0294163002118872	55.66713352185436	132.0	1	1.1	0.9				
	1202	1	0.0	0.0	0.0	50.20244928775348	3	1.021101225570297	49.91134395747619	132.0	1	1.1	0.9				
	1203	1	30.727547099402596	11.604889750015	0.0	0.0	3	1.0203253915524473	46.55831254470409	11.0	1	1.1	0.9				
	1204	1	0.0	0.0	0.0	0.0	3	1.0499312414050945	21.209366453210485	110.0	1	1.1	0.9				
	1205	1	0.0	0.0	0.0	0.0	3	1.027738328718888	34.49323769070913	132.0	1	1.1	0.9				
	1206	1	0.103413162226789	0.879647608219832	0.0	0.0	3	1.0253462665385389	34.482811873276	66.0	1	1.1	0.9				
	1207	1	1.7217933044072202	-5.24911324217031	0.0	0.0	3	1.0111342091242483	27.5497438078246	132.0	1	1.1	0.9				
	1208	1	0.0	0.0	0.0	0.0	3	1.0479708469732791	21.19877066858959	110.0	1	1.1	0.9				
	1209	1	12.1454156660772	1.72283460565293	0.0	0.0	3	1.0030293460008037	15.92580062220035	11.0	1	1.1	0.9				
	1210	1	12.3075833534053	6.865138002198192	0.0	5.125302518252278	3	1.0028711575743727	15.833594416490618	11.0	1	1.1	0.9				
	1211	1	0.0	0.0	0.0	0.0	3	1.0438479914377945	19.36568387588791	110.0	1	1.1	0.9				
	1212	1	44.9811176767618	15.102049957584171	0.0	0.0	3	1.0180872999920778	17.49191727289301	33.0	1	1.1	0.9				
	1213	1	0.0	0.0	0.0	0.0	3	1.0442771788481782	22.45831707440489	110.0	1	1.1	0.9				
	1214	1	9.95151141101746	1.46882421436533	0.0	0.0	3	1.0294897149655908	44.3832848830308	132.0	1	1.1	0.9				
	1215	1	0.726656483295933	0.7167468789480594	0.0	0.0	3	1.0334069699704416	40.63221674412546	132.0	1	1.1	0.9				
	1218	1	9.21318542173556	0.9387142295474191	0.0	0.0	3	1.0369037601897055	28.1910561113422	11.0	1	1.1	0.9				
	1219	1	0.0	0.0	0.0	0.0	3	1.0421800287062937	20.03810820737127	110.0	1	1.1	0.9				
	1220	1	0.0	0.0	0.0	0.0	3	1.0422072976536199	20.04102471533434	110.0	1	1.1	0.9				
	1221	1	31.9131568962841	6.25424287305344	0.0	0.0	3	1.003129192107567	18.90980934254479	33.0	1	1.1	0.9				
	1222	1	3.25400810175017	-1.031853577980213	0.0	0.0	3	1.0237657358023062	30.880086119699598	132.0	1	1.1	0.9				
	1223	1	6.80520660248659	-18.930748061146218	0.0	0.0	3	1.0431882012334865	43.03580654199349	132.0	1	1.1	0.9				
	1224	1	18.904157862329598	-12.077994841615398	0.0	0.0	3	1.0411988496748878	41.67431234206057	132.0	1	1.1	0.9				
	1225	1	0.0	0.0	0.0	0.0	3	1.0331436936848408	40.06667933131912	132.0	1	1.1	0.9				
	1227	1	0.0950277280062437	-1.74882541350164	0.0	0.0	3	1.0310066092958416	37.8130674208948	132.0	1	1.1	0.9				
	1229	1	0.20103762829676242	2.8471073731231997	0.0	0.0	3	1.0290503937424909	38.68677373514718	132.0	1	1.1	0.9				
	1230	1	6.66833033374446	0.8268768872350452	0.0	0.0	3	1.0385916052356507	39.02020477241932	132.0	1	1.1	0.9				
	1233	1	3.2766448979673393	2.2751195251138	0.0	0.0	3	0.9989959688440605	49.16743809922104	33.0	1	1.1	0.9				
	1235	1	0.0	0.0	0.0	0.0	3	1.0440477133117936	32.46012735930412	110.0	1	1.1	0.9				
	1239	1	16.1554269528498	6.293710968911551	0.0	0.0	3	1.0091696553557727	31.8803021178654	33.0	1	1.1	0.9				
	1240	1	1.88305620952323	-7.53246026804019	0.0	0.0	3	1.036419001025182	40.13049148312319	132.0	1	1.1	0.9				
	1241	1	0.0	0.0	0.0	19.572136157192297	3	1.0223933312724258	36.23120903075176	132.0	1	1.1	0.9				
	1242	1	39.09994929755929	34.8980633722483	0.0	0.0	3	0.9925142706191995	35.15304867615908	66.0	1	1.1	0.9				
	1243	1	53.7102691888801	10.44727609174233	0.0	0.0	3	1.0365651457876486	37.7242006274802	132.0	1	1.1	0.9				
	1244	1	20.396758080548363	9.35078423141688	0.0	0.0	3	1.0180065325638106	38.71997889961138	132.0	1	1.1	0.9				
	1245	1	77.2411993972098	16.30479746015821	0.0	0.0	3	1.036470356172734	54.58896611831107	132.0	1	1.1	0.9				
	1246	2	0.682281481850985	0.0	0.0	0.0	3	1.0537899999995666	60.27900067766138	15.0	1	1.1	0.9				
	1249	1	29.0899719892396	4.04375306206564	0.0	0.0	3	1.0417517919463866	37.59092472338595	66.0	1	1.1	0.9				
	1250	1	11.30536029942794	3.54950763737481	0.0	0.0	3	1.0350468100250783	35.09297823420983	66.0	1	1.1	0.9				
	1251	1	90.1242680461896	17.66737634370252	0.0	19.291643046475905	3	1.0349811421624557	14.335762088390279	33.0	1	1.1	0.9				
	1252	2	0.0966405550064519	-17.0233461857289	0.0	0.0	3	1.0336999999991696	45.64948603320174	132.0	1	1.1	0.9				
	1253	2	0.10333018196281002	-3.2851672337662396	0.0	0.0	3	1.0319199999992439	48.69653068829225	132.0	1	1.1	0.9				
	1254	1	0.0	0.0	0.0	0.0	3	1.0320365934262394	48.69952186944492	132.0	1	1.1	0.9				
	1255	2	0.10394214028026899	9.26709345893375	0.0	0.0	3	1.0302399999994265	55.46123279518401	132.0	1	1.1	0.9				
	1256	1	29.9439579344742	8.03079409989151	0.0	0.0	3	1.034834466598855	34.92853014649904	66.0	1	1.1	0.9				
	1257	1	0.099417752684094	0.205582980806753	0.0	0.0	3	1.025893687193441	39.89660343372032	132.0	1	1.1	0.9				
	1258	1	29.913913178193802	6.975198404238791	0.0	0.0	3	1.0341371793262377	37.29855655895503	132.0	1	1.1	0.9				
	1259	1	45.2016528647367	8.2941497480426	0.0	0.0	3	1.0288908584322645	36.52634211532258	132.0	1	1.1	0.9				
	1260	1	43.400861253205164	7.029376699498299	0.0	0.0	3	1.0248922984275333	36.11894914821009	132.0	1	1.1	0.9				
	1262	1	140.8635729475022	13.92318414939568	0.0	0.0	3	1.0373641283680364	34.08799504665938	132.0	1	1.1	0.9				
	1263	1	8.50773922660946	0.292446078457776	0.0	0.0	3	1.037946953243329	35.07409290390879	66.0	1	1.1	0.9				
	1264	1	1.2226403057556599	-5.955085278113041	0.0	0.0	3	1.0250638811143742	50.56609946152889	132.0	1	1.1	0.9				
	1265	2	17.01773650425808	-21.22309669469145	0.0	0.0	3	1.031229999998896	39.39964948271269	132.0	1	1.1	0.9				
	1266	1	64.2013557200355	11.18227022510906	0.0	0.0	3	1.034434088164897	33.71989319942847	132.0	1	1.1	0.9				
	1267	1	39.234817159559604	7.07621844213763	0.0	0.0	3	1.0352842296870872	33.64045896974612	132.0	1	1.1	0.9				
	1268	1	11.75675897219698	3.62558787259711	0.0	0.0	3	1.0348222161511544	33.75575188463417	132.0	1	1.1	0.9				
	1271	1	-19.4134494967556	0.0	0.0	-6.942509448652159	3	1.0967309833931174	45.49873852950223	22.0	1	1.1	0.9				
	1273	1	0.0	0.0	0.0	0.0	3	0.9401318211991349	36.23120863471525	33.0	1	1.1	0.9				
	1274	2	60.9454535714666	13.5787788652693	0.0	0.0	3	1.074829999999569	51.38252936598116	21.0	1	1.1	0.9				
	1276	1	9.25038510654196	-3.8128744977400704	0.0	0.0	3	1.0322427112451167	43.70965470549856	132.0	1	1.1	0.9				
	1277	1	0.0	0.0	0.0	0.0	3	1.0497464753396863	17.32438137669743	110.0	1	1.1	0.9				
	1278	1	19.09524059923301	5.61871198750679	0.0	0.0	3	1.0361876812149728	33.5706716547318	132.0	1	1.1	0.9				
	1280	1	11.10570671984134	-17.21502321180606	0.0	0.0	3	1.0429622252629553	17.94360080031794	110.0	1	1.1	0.9				
	1281	1	23.681219827117637	18.76434723406099	0.0	13.499712382471198	3	0.9978932441865108	11.83320995056476	11.0	1	1.1	0.9				
	1282	1	15.20818631760552	17.736786945767513	0.0	14.308682867739398	3	1.0086513957216607	13.6461217870787	11.0	1	1.1	0.9				
	1283	1	15.394311405665889	5.81711229393343	0.0	0.0	3	1.0338959970782755	35.03182067405302	66.0	1	1.1	0.9				
	1284	1	0.0	0.0	0.0	0.0	3	1.0452266848180753	15.66663749490328	110.0	1	1.1	0.9				
	1285	1	0.0	0.0	0.0	0.0	3	1.0451510693659691	15.66712402743231	110.0	1	1.1	0.9				
	1286	1	22.7357010856109	7.66170123200538	0.0	0.0	3	0.9637916277304373	8.202973170430138	11.0	1	1.1	0.9				
	1287	1	25.4447445138996	9.085184641203469	0.0	0.0	3	0.9666584791979699	7.529707757351723	11.0	1	1.1	0.9				
	1288	1	0.0	0.0	0.0	0.0	3	1.0398279138845585	36.20531273306918	66.0	1	1.1	0.9				
	1289	1	4.053372667485152	4.218553694326152	0.0	0.0	3	1.049486009129081	22.02650933695852	110.0	1	1.1	0.9				
	1290	1	0.0	0.0	0.0	0.0	3	1.0375448374861882	22.66866527038326	110.0	1	1.1	0.9				
	1292	1	0.0	0.0	0.0	0.0	3	1.0409391994852273	23.36303671717137	110.0	1	1.1	0.9				
	1293	1	0.0	0.0	0.0	0.0	3	1.0395509659643336	23.216052466249245	110.0	1	1.1	0.9				
	1294	1	29.071899126922702	9.197310541373119	0.0	0.0	3	1.0429859442227658	21.72075739091327	33.0	1	1.1	0.9				
	1297	1	0.0	0.0	0.0	101.936927339993	3	1.0513699560314136	22.19589012319988	110.0	1	1.1	0.9				
	1298	1	110.536595894477	28.829399584920502	0.0	19.915813833670704	3	1.0302797090629745	18.86185580839238	33.0	1	1.1	0.9				
	1300	1	0.0	0.0	0.0	0.0	3	1.0352876483080564	18.20381201794981	110.0	1	1.1	0.9				
	1301	1	74.8234722356486	25.1633395032228	0.0	0.0	3	1.0399011615353024	15.375263636650168	33.0	1	1.1	0.9				
	1302	1	0.0	0.0	0.0	0.0	3	1.0482300312947954	16.18418140533386	110.0	1	1.1	0.9				
	1303	1	0.0	0.0	0.0	0.0	3	1.0484301645581464	16.15247267154109	110.0	1	1.1	0.9				
	1304	1	59.5318720024433	11.936541435354801	0.0	0.0	3	1.023356249397257	13.55902435682065	33.0	1	1.1	0.9				
	1305	1	20.0074444905052	6.466879342899561	0.0	0.0	3	1.0075902780154382	10.55384064761041	11.0	1	1.1	0.9				
	1306	1	22.762457042679703	2.1088492207054004	0.0	0.0	3	1.0021679713726617	9.423982537840784	11.0	1	1.1	0.9				
	1307	2	0.0	0.0	0.0	0.0	3	1.0215757674662667	29.3922499819191	132.0	1	1.1	0.9				
	1309	1	41.3555862885761	13.248952871302599	0.0	14.534653943404546	3	1.0206866397967513	25.28784696421376	22.0	1	1.1	0.9				
	1310	1	12.750372715092201	1.7354742952440902	0.0	0.0	3	1.0085726181355212	27.31192413849865	132.0	1	1.1	0.9				
	1312	1	0.0	0.0	0.0	0.0	3	1.041196059758098	20.69201070336237	110.0	1	1.1	0.9				
	1313	1	47.8593792935728	9.81929683832801	0.0	4.708829063824377	3	1.0064314224784454	6.135367120957797	11.0	1	1.1	0.9				
	1314	1	48.3210758652001	10.219973561534669	0.0	4.8699781581992285	3	1.0037608586078228	5.773427196636116	11.0	1	1.1	0.9				
	1316	1	0.0	0.0	0.0	0.0	3	1.046278241714451	18.00954417125059	110.0	1	1.1	0.9				
	1317	1	104.1093392708211	23.32518540986683	0.0	19.958314133808	3	1.0040749388446246	13.69813546456388	33.0	1	1.1	0.9				
	1318	1	0.0	0.0	0.0	0.0	3	1.0321125855093827	16.35513693747566	110.0	1	1.1	0.9				
	1319	1	56.0804144815625	5.82388020603033	0.0	0.0	3	1.034919248904768	13.39588317019679	33.0	1	1.1	0.9				
	1320	1	0.0	0.0	0.0	0.0	3	1.0247578348022273	26.09004238672427	110.0	1	1.1	0.9				
	1321	1	19.086440305060894	5.331949782405049	0.0	0.0	3	0.9934474114597048	25.00376275564901	33.0	1	1.1	0.9				
	1322	1	0.0	0.0	0.0	52.0860902871937	3	1.0470805309525526	18.65739780925614	110.0	1	1.1	0.9				
	1325	1	107.94109815911499	27.914614622156797	0.0	19.6476664897613	3	1.014210976705052	11.22493714019077	33.0	1	1.1	0.9				
	1329	1	97.04232031456361	14.332656739203017	0.0	20.189369810856896	3	0.9435560488939911	17.53052824469642	33.0	1	1.1	0.9				
	1331	1	9.74856156277284	0.305403592210449	0.0	0.0	3	1.0312336797608994	16.07404310341975	33.0	1	1.1	0.9				
	1332	1	31.545768153968396	9.05926745744138	0.0	0.0	3	1.0483204427834454	21.76857093955834	110.0	1	1.1	0.9				
	1333	1	71.85817074920371	30.5613856263202	0.0	20.116392718628	3	1.0295155944026646	14.36769827491641	33.0	1	1.1	0.9				
	1334	1	25.8624559360833	7.64724010672546	0.0	0.0	3	1.0250271483598279	15.425184775362878	33.0	1	1.1	0.9				
	1335	1	0.0	0.0	0.0	0.0	3	1.04400021643653	18.27683957721631	110.0	1	1.1	0.9				
	1337	1	5.877856170647407	0.21233071371032985	0.0	0.0	3	1.0411083938234091	20.68491686595521	110.0	1	1.1	0.9				
	1338	1	22.753646574994	3.2959093168854694	0.0	0.0	3	1.001028591535081	13.68028484236858	11.0	1	1.1	0.9				
	1339	1	35.58093685796829	11.6210159024319	0.0	9.8082661879342	3	0.9989796118776082	10.60120865046724	11.0	1	1.1	0.9				
	1341	1	22.2687546157686	5.71199900061488	0.0	0.0	3	1.0020635122644654	9.50363234178738	11.0	1	1.1	0.9				
	1342	1	16.43514620613977	4.7143562789193805	0.0	0.0	3	1.0120861617613555	11.35417779118374	11.0	1	1.1	0.9				
	1343	1	101.4238378615926	22.73428051188439	0.0	19.597627417482403	3	1.0075034421260247	14.348579603007	33.0	1	1.1	0.9				
	1344	1	0.0	0.0	0.0	0.0	3	1.0891521454634427	17.32452653993501	11.0	1	1.1	0.9				
	1345	1	31.02529086318668	11.17391885830433	0.0	5.017243832582611	3	0.9885604306035383	3.457003071002805	11.0	1	1.1	0.9				
	1347	1	0.0	0.0	0.0	0.0	3	1.041980510275131	20.02906778448137	110.0	1	1.1	0.9				
	1348	1	36.235787898863705	0.793718510266626	0.0	0.0	3	1.0271254331740118	18.36632852124515	33.0	1	1.1	0.9				
	1350	1	14.496104635615497	2.4174096078637097	0.0	0.0	3	1.0031043788709273	13.61654387343577	11.0	1	1.1	0.9				
	1351	1	22.415421451861	-1.4695271447021498	0.0	0.0	3	1.0190894871686673	11.49326287475241	11.0	1	1.1	0.9				
	1353	1	1.5583918698150698	1.48272143783811	0.0	0.0	3	1.0372968806134701	34.98947263089051	66.0	1	1.1	0.9				
	1354	1	2.83483461229373	-3.49736086111814	0.0	0.0	3	1.0381470649105926	35.09578364787673	66.0	1	1.1	0.9				
	1355	1	0.0	0.0	0.0	0.0	3	1.0369333370546192	18.502967949422395	110.0	1	1.1	0.9				
	1357	1	17.25097708871439	6.36992486758567	0.0	0.0	3	1.088135030485199	15.415224014752528	11.0	1	1.1	0.9				
	1358	1	18.090055528848062	6.82603415663894	0.0	0.0	3	1.0967643017001083	15.35556515105139	11.0	1	1.1	0.9				
	1359	1	0.0	0.0	0.0	0.0	3	1.0423502883623337	20.08906564741954	110.0	1	1.1	0.9				
	1360	1	107.300479373141	25.418252542894	0.0	0.0	3	1.0350109637673206	17.55073821667922	33.0	1	1.1	0.9				
	1362	1	0.0	0.0	0.0	0.0	3	1.0354401604178536	17.49938837894836	110.0	1	1.1	0.9				
	1363	1	0.0	0.0	0.0	0.0	3	1.0483519049452519	17.12291016999059	110.0	1	1.1	0.9				
	1364	1	17.60028372945305	4.76784836505111	0.0	0.0	3	1.0164258861873445	11.938501093782	11.0	1	1.1	0.9				
	1365	1	16.38338281021752	6.13471313947738	0.0	4.821861840123312	3	1.0243753141854863	12.30663158491507	11.0	1	1.1	0.9				
	1366	1	17.73243922921531	4.33363734017499	0.0	5.028170838393271	3	1.0083072566693327	11.78571792045683	11.0	1	1.1	0.9				
	1367	1	0.0	0.0	0.0	0.0	3	1.0472670667608863	22.23631931677856	110.0	1	1.1	0.9				
	1369	1	67.2083458008327	21.8413372465082	0.0	0.0	3	1.0506835294658923	19.20048856385577	33.0	1	1.1	0.9				
	1371	1	49.69651194655221	10.87197296586628	0.0	0.0	3	1.0254579463844986	19.82305737089537	33.0	1	1.1	0.9				
	1372	1	0.0	0.0	0.0	0.0	3	1.0477034673644974	22.14097706417282	110.0	1	1.1	0.9				
	1373	1	112.676631413872	30.754711900695202	0.0	19.9099069869984	3	0.9964747835014494	17.79297456984449	33.0	1	1.1	0.9				
	1374	1	0.0	0.0	0.0	0.0	3	1.04478752402215	15.641033046071168	110.0	1	1.1	0.9				
	1375	1	14.84276607464216	3.6845196400964104	0.0	0.0	3	1.0061761213303282	11.08226151761387	11.0	1	1.1	0.9				
	1376	1	16.3801842965368	4.1768566359076695	0.0	0.0	3	1.00164245091789	10.47156716820291	11.0	1	1.1	0.9				
	1377	1	11.674597249693331	4.07840301825218	0.0	0.0	3	1.06063937447748	12.34331713531324	11.0	1	1.1	0.9				
	1378	1	14.57394484963557	6.409892567894559	0.0	0.0	3	1.0377671163881246	34.99654677581663	66.0	1	1.1	0.9				
	1379	1	31.4660676440551	3.41863613006812	0.0	0.0	3	1.0426827070742364	17.90637164056395	110.0	1	1.1	0.9				
	1380	1	45.7350926702756	29.57481014764076	0.0	0.0	3	1.0097214445611988	16.32126694822714	33.0	1	1.1	0.9				
	1381	1	12.172761701020098	2.8710756106516797	0.0	0.0	3	1.051310129278051	16.43561574395005	110.0	1	1.1	0.9				
	1382	1	12.3855966533225	3.65095673603481	0.0	48.4592487080954	3	1.0512913618528192	16.435737029155344	110.0	1	1.1	0.9				
	1384	1	4.81612260274971	2.43793865752146	0.0	0.0	3	1.0250698538813603	38.13739789637824	33.0	1	1.1	0.9				
	1386	1	25.4537800816761	10.0932771249217	0.0	4.895951707595956	3	1.0151996378476156	13.215261857642181	11.0	1	1.1	0.9				
	1387	1	23.2236697571632	9.61550984016564	0.0	5.03156535469927	3	1.0076096171469764	13.93738848040431	11.0	1	1.1	0.9				
	1388	1	0.0	0.0	0.0	0.0	3	1.0479226025787682	18.59317475106528	110.0	1	1.1	0.9				
	1389	1	0.0	0.0	0.0	0.0	3	1.0478903356401428	18.58427271440657	110.0	1	1.1	0.9				
	1390	1	0.0	0.0	0.0	0.0	3	1.0440330782904845	18.08863569919086	110.0	1	1.1	0.9				
	1391	1	22.732030197049397	6.79666306806505	0.0	0.0	3	1.0079256763359792	9.231873374118367	11.0	1	1.1	0.9				
	1392	1	20.518076762198227	3.9936515609244796	0.0	0.0	3	1.02167317150474	9.508310538365455	11.0	1	1.1	0.9				
	1394	2	14.456884345612696	8.42000324605801	0.0	0.0	3	1.0023799999995555	59.09906510977143	15.75	1	1.1	0.9				
	1395	2	12.7361008552631	9.92302420080034	0.0	0.0	3	1.0172499999995441	58.9484070559895	15.75	1	1.1	0.9				
	1396	2	11.4064740076987	11.8983676339285	0.0	0.0	3	1.0800999999993974	55.19016981922213	15.75	1	1.1	0.9				
	1397	2	12.1766680779361	11.5626962856162	0.0	0.0	3	1.0769899999994146	55.42864634998276	15.75	1	1.1	0.9				
	1398	2	10.049256748452601	11.755369411478299	0.0	0.0	3	1.0139599999994744	56.58877387362834	15.75	1	1.1	0.9				
	1399	2	15.073614745303402	7.24901046796725	0.0	0.0	3	1.0173799999995594	59.49917136195606	15.75	1	1.1	0.9				
	1400	2	27.6728557136479	13.4088585201418	0.0	0.0	3	1.015249999999339	45.62356858475162	20.0	1	1.1	0.9				
	1401	2	28.8361392401487	13.382845060530101	0.0	0.0	3	1.011229999999337	45.67360900575508	20.0	1	1.1	0.9				
	1402	2	28.7166802448972	12.4940651509694	0.0	0.0	3	1.0118199999993385	45.74925792485324	20.0	1	1.1	0.9				
	1403	2	29.321948719048198	13.137712262780399	0.0	0.0	3	1.010539999999349	46.20456932648645	20.0	1	1.1	0.9				
	1404	1	2.75289610125721	2.24967369426005	0.0	-5.634113970437088	3	1.002510079355983	37.5143543122381	6.6	1	1.1	0.9				
	1405	1	0.0	0.0	0.0	0.0	3	1.020969549337439	28.14056124626192	13.8	1	1.1	0.9				
	1406	1	0.0	0.0	0.0	0.0	3	1.0340588777558761	28.14056156626189	13.8	1	1.1	0.9				
	1407	2	23.513236102598498	16.190581050045598	0.0	0.0	3	1.0172599999997485	66.84978196301266	20.0	1	1.1	0.9				
	1408	2	26.225068797685005	12.0761956744568	0.0	0.0	3	1.0188599999997756	67.77077823727289	20.0	1	1.1	0.9				
	1409	1	0.0	0.0	0.0	0.0	3	1.0286920201106267	55.49386838451557	132.0	1	1.1	0.9				
	1410	1	0.41239805203457397	0.416703374318778	0.0	0.0	3	1.0253764146936677	55.33134400907505	6.6	1	1.1	0.9				
	1411	2	5.12143868251629	0.0	0.0	0.0	3	1.0193399999995307	47.17505949262104	15.0	1	1.1	0.9				
	1412	2	5.21447525225747	0.0	0.0	0.0	3	1.0163699999995293	47.71318212791171	15.0	1	1.1	0.9				
	1413	2	5.01822873109775	0.0	0.0	0.0	3	1.0089999999995294	48.21372668997206	15.0	1	1.1	0.9				
	1414	2	0.118153763497621	0.0	0.0	0.0	3	1.069549999999528	48.51644578254065	15.0	1	1.1	0.9				
	1415	2	1.87367143145632	0.857158603200316	0.0	0.0	3	0.9673799999994654	47.91709668301664	15.75	1	1.1	0.9				
	1416	2	2.4217664189948698	0.996772907746676	0.0	0.0	3	0.9663399999994686	49.69610622975691	15.75	1	1.1	0.9				
	1417	1	0.0	0.0	0.0	0.0	3	0.9715759171825454	42.12228296211942	15.75	1	1.1	0.9				
	1418	1	10.892607133415378	4.314982315206899	0.0	0.0	3	1.0471303962595127	15.78527893183841	110.0	1	1.1	0.9				
	1419	2	18.8268303699326	20.8671664316095	0.0	0.0	3	0.9883099999997641	67.0817005609974	19.5	1	1.1	0.9				
	1420	2	19.521483236579503	21.7099463751859	0.0	0.0	3	0.9884899999997543	66.78082797311396	19.5	1	1.1	0.9				
	1421	2	21.731545117715488	14.383426771216968	0.0	0.0	3	0.9774799999993746	46.93681370888073	20.5	1	1.1	0.9				
	1422	1	0.0	0.0	0.0	0.0	3	1.0193808958839734	24.85239564464129	21.0	1	1.1	0.9				
	1423	1	-12.616180889459711	0.0	0.0	-5.369636244967109	3	1.0046025253698427	21.51795761055102	11.0	1	1.1	0.9				
	1424	1	0.0	0.0	0.0	0.0	3	1.1012263010515755	46.92156643081694	11.0	1	1.2	0.8				
	1425	2	0.0	0.0	0.0	0.0	3	1.0197399999983627	29.1043561812813	11.0	1	1.1	0.9				
	1426	2	1.04091281344453	0.0	0.0	0.0	3	1.0237399999985672	34.47051882665803	11.0	1	1.1	0.9				
	1428	1	0.14758767950721097	-2.54461793536078	0.0	0.0	3	1.0343955523560409	35.9677078069995	11.0	1	1.1	0.9				
	1429	2	0.788296720283572	0.0	0.0	0.0	3	0.9424499999986964	33.37665394315824	11.0	1	1.1	0.9				
	1430	2	0.8006804691935889	0.0	0.0	0.0	3	0.9397999999988091	36.663809917413	11.0	1	1.1	0.9				
	1431	2	0.0	0.0	0.0	0.0	3	0.9426699999988117	36.71392972244347	11.0	1	1.1	0.9				
	1432	2	0.5021486751968038	0.0	0.0	0.0	3	0.9353699999986873	33.17846303398768	11.0	1	1.1	0.9				
	1433	2	0.0	0.0	0.0	0.0	3	1.0151799999985862	32.57811253004834	6.6	1	1.1	0.9				
	1434	1	0.0	0.0	0.0	0.0	3	1.0273200096005515	35.8890555536203	13.8	1	1.1	0.9				
	1435	1	0.0	0.0	0.0	0.0	3	1.027319967845163	35.88905480868922	13.8	1	1.1	0.9				
	1436	1	0.0	0.0	0.0	0.0	3	1.009371052870988	35.81883511038478	15.0	1	1.1	0.9				
	1437	2	5.91607474051416	0.0	0.0	0.0	3	1.0034699999990409	44.5273448022159	11.0	1	1.1	0.9				
	1438	2	3.27980087365531	0.0	0.0	0.0	3	0.9201099999992431	47.11766138337475	10.5	1	1.1	0.9				
	1439	2	5.03742613884914	0.0	0.0	0.0	3	1.004909999999242	38.22854098576123	10.5	1	1.1	0.9				
	1440	1	0.0	0.0	0.0	0.0	3	0.98632121972982	32.4601628171152	10.5	1	1.1	0.9				
	1441	2	0.0	0.0	0.0	0.0	3	0.9980499999992299	39.70092278869352	33.0	1	1.1	0.9				
	1442	1	0.0	0.0	0.0	0.0	3	1.0408467884179144	22.95093502681199	110.0	1	1.1	0.9				
	1444	1	0.0	0.0	0.0	0.0	3	1.0557505026495	22.92336349491181	110.0	1	1.1	0.9				
	1445	1	0.0	0.0	0.0	152.123979663011	3	1.0535089489250082	19.19781308576698	110.0	1	1.1	0.9				
	1446	1	84.98436224133272	23.3338597885831	0.0	0.0	3	1.013621720520845	16.78463222706954	33.0	1	1.1	0.9				
	1448	1	10.9305069311259	2.41305729810256	0.0	0.0	3	1.0342244483505283	15.54844041384345	33.0	1	1.1	0.9				
	1449	1	0.0	0.0	0.0	0.0	3	1.0381878521793053	32.89359601606139	132.0	1	1.1	0.9				
	1450	1	0.0	0.0	0.0	0.0	3	1.0330303792594357	40.71055030515336	132.0	1	1.1	0.9				
	1451	1	824.950087082608	474.5463662596344	0.0	231.513366488926	3	1.0074265592053895	47.07726379687529	132.0	1	1.1	0.9				
	1452	1	154.51473176872398	38.6609055055009	0.0	0.0	3	1.0363987764622986	24.39932151800859	132.0	1	1.1	0.9				
	1453	1	0.0	0.0	0.0	99.87174930516629	3	1.0472669530587848	25.65811627240885	132.0	1	1.1	0.9				
	1456	1	0.0	0.0	0.0	0.0	3	1.02049328440315	55.77837796525403	132.0	1	1.1	0.9				
	1457	1	0.0	0.0	0.0	0.0	3	1.0309429234681395	43.51905507682435	132.0	1	1.1	0.9				
	1458	1	0.0	0.0	0.0	0.0	3	1.0698253450016801	43.71979306036337	19.1	1	1.1	0.9				
	1459	1	0.0	0.0	0.0	0.0	3	1.069328822227333	43.78284490451789	19.1	1	1.1	0.9				
	1460	1	0.0	0.0	0.0	0.0	3	1.0263641792535871	36.91975966063638	132.0	1	1.1	0.9				
	1461	1	0.0	0.0	0.0	0.0	3	0.994436562273276	36.98473816766024	19.1	1	1.1	0.9				
	1462	1	0.0	0.0	0.0	0.0	3	0.9925539671352446	38.58295150270426	19.1	1	1.1	0.9				
	1463	1	0.0	0.0	0.0	0.0	3	0.9924961577326329	38.46915465985149	19.1	1	1.1	0.9				
	1464	1	0.0	0.0	0.0	0.0	3	1.060882608976029	31.64126219652176	275.0	1	1.1	0.9				
	1467	1	56.4152170908384	46.5694678054377	0.0	0.0	3	1.0287838894328356	45.15803211278955	66.0	1	1.1	0.9				
	1468	1	0.0	0.0	0.0	0.0	3	1.0686272418450484	47.25257409474731	19.0	1	1.1	0.9				
	1469	1	0.0	0.0	0.0	0.0	3	1.0691732151806248	47.0621249905163	19.0	1	1.1	0.9				
	1470	1	56.8872802143828	25.1588416623013	0.0	48.61590218264612	3	1.0477999490967573	21.40572189758677	110.0	1	1.1	0.9				
	1471	1	0.0	0.0	0.0	0.0	3	1.0082411253773038	38.59053272814866	132.0	1	1.1	0.9				
	1472	1	0.0	0.0	0.0	0.0	3	1.0084549554835758	38.57887383274819	132.0	1	1.1	0.9				
	1474	1	31.004154564417114	13.504624262113548	0.0	0.0	3	1.0249158890345662	37.84087157663759	66.0	1	1.1	0.9				
	1478	1	62.2668370596695	16.057171547404685	0.0	51.731997113674886	3	1.0433466205221438	18.66281007818736	110.0	1	1.1	0.9				
	1479	1	73.5215354724242	25.4928457282003	0.0	20.52208836255601	3	0.9920343784965888	16.29624369064781	33.0	1	1.1	0.9				
	1480	1	0.0	0.0	0.0	0.0	3	1.0466991902690372	21.5581360508439	110.0	1	1.1	0.9				
	1490	1	0.0	0.0	0.0	0.0	3	1.0142144909771507	32.51290096515185	132.0	1	1.1	0.9				
	1491	1	0.0	0.0	0.0	-19.2753567408957	3	1.0029663225584273	32.63091635771534	19.1	1	1.1	0.9				
	1492	1	0.0	0.0	0.0	0.0	3	1.037014828936919	39.34764498428517	132.0	1	1.1	0.9				
	1493	1	0.0	0.0	0.0	51.53415665961797	3	1.0561730206506255	21.76534869494239	110.0	1	1.1	0.9				
	1494	1	82.7507469730852	9.92978359590308	0.0	19.006196053698705	3	1.0344406876825278	18.45453480356411	33.0	1	1.1	0.9				
	1499	2	1.76030605698377	0.904580109712109	0.0	0.0	3	0.986989999999454	47.78282822738797	15.75	1	1.1	0.9				
	1500	2	1.9630475288871698	0.994991600480862	0.0	0.0	3	0.983809999999454	47.96404616489788	15.75	1	1.1	0.9				
	1501	2	1.6544086688960897	0.77545108136083	0.0	0.0	3	0.9966199999994526	46.97946732581958	15.75	1	1.1	0.9				
	1502	1	0.0	0.0	0.0	0.0	3	1.0254758714941408	37.22434166369779	132.0	1	1.1	0.9				
	1503	1	0.0	0.0	0.0	0.0	3	1.038462198390625	54.38167452408498	132.0	1	1.1	0.9				
	1505	1	0.0	0.0	0.0	0.0	3	1.038753641400372	35.5765034795347	132.0	1	1.1	0.9				
	1507	1	0.0	0.0	0.0	0.0	3	1.0502354939871437	22.44046900554892	110.0	1	1.1	0.9				
	1508	1	168.4172231187763	24.0559888990575	0.0	0.0	3	1.0358619472165576	39.77232962367019	132.0	1	1.1	0.9				
	1509	1	0.0	0.0	0.0	0.0	3	1.039204601596509	34.52486879571265	132.0	1	1.1	0.9				
	1512	1	34.8237002832999	7.3837219953615705	0.0	0.0	3	1.0382599197656872	34.37599932605168	132.0	1	1.1	0.9				
	1513	1	26.239211317897997	6.01115613494553	0.0	0.0	3	1.0360699531968802	33.92622981444452	132.0	1	1.1	0.9				
	1514	1	6.33466533076837	-11.27047371755102	0.0	0.0	3	1.01336248949766	40.96601311641192	22.0	1	1.1	0.9				
	1515	1	1.35882550641554	-1.4752681215880399	0.0	0.0	3	1.0317034245921772	27.31838142066543	132.0	1	1.1	0.9				
	1516	2	0.0	0.0	0.0	125.11007490009098	3	1.063932517287146	26.59818856829151	275.0	1	1.1	0.9				
	1518	1	0.0	0.0	0.0	121.18082758784301	3	1.0601934803605564	22.91806657444025	275.0	1	1.1	0.9				
	1519	1	0.0	0.0	0.0	0.0	3	1.0537634095323822	21.21678253617705	275.0	1	1.1	0.9				
	1520	2	0.0	0.0	0.0	0.0	3	1.0621993293262253	34.31231128117722	275.0	1	1.1	0.9				
	1522	1	0.0	0.0	0.0	116.28660899028192	3	1.0576701309892378	42.39712760456703	275.0	1	1.1	0.9				
	1523	1	0.0	0.0	0.0	0.0	3	1.0333039205606782	52.89924228670433	275.0	1	1.1	0.9				
	1527	1	0.0	0.0	0.0	0.0	3	1.0272074711095325	50.77006063006336	275.0	1	1.1	0.9				
	1529	1	0.0	0.0	0.0	0.0	3	1.0600477040099225	27.8581169670347	275.0	1	1.1	0.9				
	1530	1	0.0	0.0	0.0	0.0	3	1.0385447236287	57.53344901565255	275.0	1	1.1	0.9				
	1531	2	0.0	0.0	0.0	-140.68239138708032	3	1.0556265742422064	45.68396321629584	275.0	1	1.1	0.9				
	1533	1	0.0	0.0	0.0	122.31071220897095	3	1.063197518908151	28.1405826206547	275.0	1	1.1	0.9				
	1534	2	0.0	0.0	0.0	-189.68407547394764	3	1.0395799062155262	38.73486877143426	275.0	1	1.1	0.9				
	1536	1	0.0	0.0	0.0	0.0	3	1.0602516925140375	32.43045224921606	330.0	1	1.1	0.9				
	1538	1	0.0	0.0	0.0	0.0	3	1.0588278986088457	48.83105476874821	275.0	1	1.1	0.9				
	1540	1	0.0	0.0	0.0	0.0	3	1.0600727481481458	25.08851595035804	275.0	1	1.1	0.9				
	1541	1	0.0	0.0	0.0	0.0	3	1.0508630566964587	38.79918223725528	275.0	1	1.1	0.9				
	1542	1	0.0	0.0	0.0	-50.1496852527559	3	1.0523621819234963	51.27406749117126	275.0	1	1.1	0.9				
	1543	1	0.0	0.0	0.0	0.0	3	1.0594247540177588	22.55470329297056	275.0	1	1.1	0.9				
	1545	1	0.0	0.0	0.0	0.0	3	1.0598842077039574	22.83950721667241	275.0	1	1.1	0.9				
	1546	1	0.0	0.0	0.0	-60.1898302757554	3	1.0302235388848124	60.81827595975565	275.0	1	1.1	0.9				
	1555	1	0.0	0.0	0.0	0.0	3	1.0611959350441298	22.19941333624091	275.0	1	1.1	0.9				
	1556	1	0.0	0.0	0.0	0.0	3	1.0612735152405322	22.14263116269521	275.0	1	1.1	0.9				
	1557	1	0.0	0.0	0.0	-61.28309358106928	3	1.053299234493907	33.08765315740141	275.0	1	1.1	0.9				
	1558	2	24.5770346607918	13.020185481211902	0.0	0.0	3	1.0064999999997681	65.7572461306955	20.0	1	1.1	0.9				
	1559	2	25.869081946544696	12.3137372527523	0.0	0.0	3	1.0042299999997855	66.31674391369118	20.0	1	1.1	0.9				
	1560	2	15.719781461235499	18.498657379614	0.0	0.0	3	0.9947799999996391	61.77912072250083	20.0	1	1.1	0.9				
	1561	2	25.175595185420402	12.379340618205099	0.0	0.0	3	1.00247999999979	66.45830299405657	20.0	1	1.1	0.9				
	1562	2	0.0	0.0	0.0	122.41095479764002	3	1.0648617155123072	24.36680084440276	275.0	1	1.1	0.9				
	1564	2	0.0	0.0	0.0	-80.1927778260782	3	1.0536492981037135	41.91438266637671	275.0	1	1.1	0.9				
	1566	2	0.0	0.0	0.0	0.0	3	1.0610454520109465	26.4496801004002	275.0	1	1.1	0.9				
	1568	1	0.0	0.0	0.0	0.0	3	1.0585753021155468	24.96877522930973	275.0	1	1.1	0.9				
	1569	1	0.0	0.0	0.0	-21.171742991246298	3	1.0501800287903813	31.18842803677279	275.0	1	1.1	0.9				
	1570	1	0.0	0.0	0.0	-19.828121023764794	3	1.0504407502734079	31.074274648254395	275.0	1	1.1	0.9				
	1571	1	0.0	0.0	0.0	240.97411633282886	3	1.0312093938003979	51.10208795732373	275.0	1	1.1	0.9				
	1574	1	0.0	0.0	0.0	0.0	3	1.0638629713407313	24.85239564464127	275.0	1	1.1	0.9				
	1577	1	0.0	0.0	0.0	0.0	3	1.0335553205756436	53.68600083111744	275.0	1	1.1	0.9				
	1578	1	0.0	0.0	0.0	0.0	3	1.0624804034763125	25.70240708198427	275.0	1	1.1	0.9				
	1579	1	0.0	0.0	0.0	0.0	3	1.0570367995882426	36.40693869459176	275.0	1	1.1	0.9				
	1580	1	0.0	0.0	0.0	0.0	3	1.0561485638956767	42.29033408840755	275.0	1	1.1	0.9				
	1582	1	0.0	0.0	0.0	0.0	3	1.059126456398943	42.45910063322171	275.0	1	1.1	0.9				
	1584	1	1.92798706148141	-16.89329836739043	0.0	0.0	3	1.0370597321930695	55.06669231497421	275.0	1	1.1	0.9				
	1585	1	0.0	0.0	0.0	0.0	3	1.054828266288986	41.87198339319462	275.0	1	1.1	0.9				
	1586	1	0.0	0.0	0.0	0.0	3	1.0547772558188189	41.87013702235428	275.0	1	1.1	0.9				
	1587	1	0.0	0.0	0.0	0.0	3	1.0436368126672984	36.45205883065152	275.0	1	1.1	0.9				
	1588	1	0.0	0.0	0.0	0.0	3	1.048452835790591	39.09350126656414	275.0	1	1.1	0.9				
	1589	1	0.0	0.0	0.0	0.0	3	1.0543145967770917	41.195543716859	275.0	1	1.1	0.9				
	1590	1	0.0	0.0	0.0	0.0	3	1.042144855951937	35.66489977487463	275.0	1	1.1	0.9				
	1591	1	0.0	0.0	0.0	0.0	3	1.0382246113267681	34.08034251702445	132.0	1	1.1	0.9				
	1596	1	0.0	0.0	0.0	0.0	3	1.0417897728865064	19.94218162981679	110.0	1	1.1	0.9				
	1597	1	1.6198231538217511	2.1814317388640196	0.0	0.0	3	1.052099348636059	39.82132911136394	275.0	1	1.1	0.9				
	1598	1	0.0	0.0	0.0	0.0	3	1.0385644359497237	33.03658640787222	110.0	1	1.1	0.9				
	1599	1	0.0	0.0	0.0	0.0	3	0.9685350983831894	38.17223528104676	132.0	1	1.1	0.9				
	1601	1	0.0	0.0	0.0	0.0	3	1.0155212294358598	32.66352583050478	132.0	1	1.1	0.9				
	1602	1	0.0	0.0	0.0	0.0	3	1.0152639613016816	32.65894630217722	132.0	1	1.1	0.9				
	1606	1	0.0	0.0	0.0	97.92839353438467	3	1.0497379833164973	17.3245265399351	110.0	1	1.1	0.9				
	1607	1	0.0	0.0	0.0	0.0	3	1.03017765229874	34.73843853215104	132.0	1	1.1	0.9				
	1608	1	42.2648624581646	15.1932559387964	0.0	0.0	3	1.0303045144144383	16.6406002922427	110.0	1	1.1	0.9				
	1613	1	0.0	0.0	0.0	0.0	3	1.037183002392764	58.91846904723762	275.0	1	1.1	0.9				
	1615	1	28.315677173559603	10.95326979663102	0.0	15.527084234760203	3	1.0374447783493908	35.23900078944889	66.0	1	1.1	0.9				
	1616	1	0.0	0.0	0.0	0.0	3	1.0222185219794357	36.66939195479564	132.0	1	1.1	0.9				
	1617	1	14.21740148220184	3.6956643617024603	0.0	0.0	3	1.00848467674769	16.74462430665344	11.0	1	1.1	0.9				
	1618	1	13.47432170222955	4.6428086301568	0.0	0.0	3	1.002265944978008	16.71576290239653	11.0	1	1.1	0.9				
	1620	1	96.82306136139582	28.79118343236604	0.0	0.0	3	1.0233697290315265	17.09678302557383	33.0	1	1.1	0.9				
	1621	1	0.0	0.0	0.0	0.0	3	1.0580095268548524	41.15203940580296	330.0	1	1.1	0.9				
	1623	1	0.0	0.0	0.0	-120.16715040989196	3	1.0546694817107265	35.93526786892599	330.0	1	1.1	0.9				
	1624	1	13.259884733595301	-4.17517940491866	0.0	0.0	3	1.0473121158018779	35.08092241280293	132.0	1	1.1	0.9				
	1625	1	0.0	0.0	0.0	0.0	3	1.0597339806218262	36.18866672435539	330.0	1	1.1	0.9				
	1628	2	26.1777880304224	19.7905713920539	0.0	0.0	3	1.0036599999993978	40.19598800764921	19.0	1	1.1	0.9				
	1629	2	26.528018161945	19.9169200363876	0.0	0.0	3	1.0050999999994	40.31779462739448	19.0	1	1.1	0.9				
	1632	1	21.8225086853667	4.555951919110489	0.0	0.0	3	0.979196900196547	38.97032582458279	33.0	1	1.1	0.9				
	1633	1	0.0	0.0	0.0	0.0	4	0.94445728953853	52.35901531218943	33.0	1	1.1	0.9				
	1634	1	16.295529192293298	6.81198767242939	0.0	6.520032971944659	4	0.9863055770445682	42.89001669521288	11.0	1	1.1	0.9				
	1635	1	0.0	0.0	0.0	0.0	4	1.0512629330519043	53.547523316339706	275.0	1	1.1	0.9				
	1636	2	0.0	0.0	0.0	0.0	4	0.9935200000002254	72.92697190793405	0.6899999999999998	1	1.1	0.9				
	1637	1	-43.459951306032	0.0	0.0	-0.9790376942120489	4	1.0092104161837474	69.19341708786708	0.4	1	1.1	0.9				
	1638	1	0.0	0.0	0.0	0.0	4	0.9909615768386981	64.6964057326151	11.0	1	1.1	0.9				
	1639	1	0.0	0.0	0.0	0.0	4	0.9736434434321901	63.61663208570954	11.0	1	1.1	0.9				
	1640	2	0.0	0.0	0.0	0.0	4	0.9987299999997172	60.66039863289914	1.0	1	1.1	0.9				
	1641	2	0.0	0.0	0.0	0.0	4	0.9940999999997856	58.59620798321743	1.0	1	1.1	0.9				
	1642	2	0.0	0.0	0.0	0.0	4	0.9949299999998024	58.0237884817624	0.48	1	1.1	0.9				
	1643	2	-2.00688195452094	0.0	0.0	0.0	4	1.036030000000822	61.3731300326585	0.6899999999999998	1	1.1	0.9				
	1644	1	-23.3537939124182	0.0	0.0	0.0	4	1.0311857454804045	60.82301985102499	0.6899999999999998	1	1.1	0.9				
	1645	1	-19.8507007576697	0.0	0.0	0.0	4	1.034276813976932	60.0738053195134	0.6899999999999998	1	1.1	0.9				
	1646	2	0.0	0.0	0.0	0.0	4	1.0328200000000323	61.62564986720208	0.6899999999999998	1	1.1	0.9				
	1647	1	0.0	0.0	0.0	1.7233732483209998	4	1.0170651391973642	58.39248015327402	0.48	1	1.1	0.9				
	1648	1	0.0	0.0	0.0	1.72064088531537	4	1.0170456246516886	58.39248015327531	0.48	1	1.1	0.9				
	1649	1	0.0	0.0	0.0	1.1054837101418495	4	1.0137635157707445	59.06881288957025	0.48	1	1.1	0.9				
	1650	1	0.0	0.0	0.0	1.1279398342058997	4	1.0137875449325429	59.068812889557236	0.48	1	1.1	0.9				
	1651	2	0.0	0.0	0.0	0.0	4	1.0218500000006283	59.86718730921766	0.6899999999999998	1	1.1	0.9				
	1652	2	0.0	0.0	0.0	0.0	4	1.0170300000004575	65.0333551466579	0.6899999999999998	1	1.1	0.9				
	1653	2	0.0	0.0	0.0	0.0	4	1.0256100000006032	60.63975021018911	0.6899999999999998	1	1.1	0.9				
	1654	2	0.0	0.0	0.0	0.0	4	1.0126300000006265	64.14645310855214	0.6899999999999998	1	1.1	0.9				
	1655	2	0.0	0.0	0.0	0.0	4	1.013580000000674	62.77678109184895	0.6899999999999998	1	1.1	0.9				
	1656	2	0.0	0.0	0.0	0.0	4	1.0154400000006538	63.46612667210331	0.6899999999999998	1	1.1	0.9				
	1657	1	14.997183499787997	0.0	0.0	1.4999104982083695	4	1.0937370890369211	55.41172330050858	33.0	1	1.1	0.9				
	1658	2	0.0	0.0	0.0	0.0	4	0.9931800000007519	53.30864143939517	0.6899999999999998	1	1.1	0.9				
	1659	2	0.0	0.0	0.0	0.0	4	0.9806400000009817	45.72081981118047	11.5	1	1.1	0.9				
	1660	2	0.0	0.0	0.0	0.0	4	0.98165000000098	45.72081981118059	11.5	1	1.1	0.9				
	1661	2	0.0	0.0	0.0	0.0	4	0.9734700000009826	45.72082029116851	11.5	1	1.1	0.9				
	1662	2	0.0	0.0	0.0	0.0	4	0.9827700000009835	45.72082029116941	11.5	1	1.1	0.9				
	1663	2	3.8027889899666363	-0.11290805393992895	0.0	0.0	4	1.0142843700010258	45.72082194938371	66.0	1	1.1	0.9				
	1664	1	8.771568784897259	2.5900974000758	0.0	0.0	4	0.9870118041005609	46.42391816341129	33.0	1	1.1	0.9				
	1665	2	0.0	0.0	0.0	0.0	4	0.9760600000009765	46.36182285100745	11.5	1	1.1	0.9				
	1666	2	0.0	0.0	0.0	0.0	4	0.9660300000009765	46.361822851006536	11.5	1	1.1	0.9				
	1667	2	0.0	0.0	0.0	0.0	4	0.9779000000009739	46.36182338453956	11.5	1	1.1	0.9				
	1668	2	0.0	0.0	0.0	0.0	4	0.9769300000009765	46.36182338453956	11.5	1	1.1	0.9				
	1669	2	0.0	0.0	0.0	0.0	4	0.9742700000009783	46.361824738545636	11.5	1	1.1	0.9				
	1670	1	0.0	0.0	0.0	0.0	4	1.0192644126273442	46.36182037532137	66.0	1	1.1	0.9				
	1671	1	0.0	0.0	0.0	0.0	4	0.9914046356263303	54.879566556325514	13.2	1	1.1	0.9				
	1672	1	0.0	0.0	0.0	0.0	4	0.9914046356263319	54.87956655632571	13.2	1	1.1	0.9				
	1673	1	0.0	0.0	0.0	0.0	4	0.9914046653959466	54.87956825269018	10.5	1	1.1	0.9				
	1674	1	0.0	0.0	0.0	0.0	4	0.9914046653959447	54.87956825269018	10.5	1	1.1	0.9				
	1675	1	0.0	0.0	0.0	0.0	4	0.9914046309508321	54.87956652331518	9.5	1	1.1	0.9				
	1676	1	0.0	0.0	0.0	0.0	4	0.9914046309508338	54.87956652331521	9.5	1	1.1	0.9				
	1677	1	0.0	0.0	0.0	0.0	4	0.9914046491591257	54.87956733135307	10.5	1	1.1	0.9				
	1678	1	0.0	0.0	0.0	0.0	4	0.9914046491591247	54.87956733135304	10.5	1	1.1	0.9				
	1679	2	0.0	0.0	0.0	0.0	4	1.0673300000006525	62.43744041359419	0.6899999999999998	1	1.1	0.9				
	1680	2	0.0	0.0	0.0	0.0	4	1.0115800000007096	59.74649711708915	33.0	1	1.1	0.9				
	1681	2	0.0	0.0	0.0	0.0	4	1.067800000000662	58.931880737057114	0.6899999999999998	1	1.1	0.9				
	1682	2	0.0	0.0	0.0	0.0	4	1.00795000000033	66.15732570350232	0.6899999999999998	1	1.1	0.9				
	1683	2	-11.7696274001151	0.0	0.0	0.0	4	1.0941099999998292	79.06193762855276	0.6899999999999998	1	1.1	0.9				
	1684	2	4.17243404168356	0.0695106546308845	0.0	0.0	4	0.9955300000007796	53.50431222617049	15.75	1	1.1	0.9				
	1685	2	4.31874350848887	0.07453176079317932	0.0	0.0	4	0.9975900000007835	53.41580038189267	15.75	1	1.1	0.9				
	1686	2	0.0	0.0	0.0	0.0	4	0.9960700000007556	54.28064251343056	15.75	1	1.1	0.9				
	1687	1	0.0	0.0	0.0	0.0	4	0.9866765013154609	47.65139149400753	11.0	1	1.1	0.9				
	1688	1	0.0	0.0	0.0	0.0	4	0.9866765125729899	47.65139119527944	11.0	1	1.1	0.9				
	1689	1	0.0	0.0	0.0	0.0	4	1.0110221539263593	47.65152390781769	15.0	1	1.1	0.9				
	1690	2	1.55235963503504	1.30523845625692	0.0	0.0	4	1.0010100000008255	51.4068585934224	13.8	1	1.1	0.9				
	1691	2	1.5344769597681198	1.2750447002085898	0.0	0.0	4	0.9952600000008217	51.497386937533484	13.8	1	1.1	0.9				
	1692	2	1.56282342983242	1.29331962912083	0.0	0.0	4	1.0017400000008283	51.2272391267264	13.8	1	1.1	0.9				
	1693	2	2.94927706166124	1.38589267322733	0.0	0.0	4	1.0054100000008381	51.4059649655502	16.0	1	1.1	0.9				
	1694	2	3.03088349851444	1.5085992015189	0.0	0.0	4	1.0118400000008263	51.82712641339661	16.0	1	1.1	0.9				
	1695	2	2.94676093480042	1.50007566219997	0.0	0.0	4	1.008770000000835	51.52051070541105	16.0	1	1.1	0.9				
	1696	2	1.20571279134895	0.6298188150809151	0.0	0.0	4	1.0173800000008273	53.04710910379702	15.75	1	1.1	0.9				
	1697	2	1.7496757498833397	0.8731592510128391	0.0	0.0	4	1.0172100000008155	53.3275802613909	11.5	1	1.1	0.9				
	1698	1	-20.060326442148266	3.53206910181539	0.0	0.0	4	1.014811006728427	46.8421626437288	66.0	1	1.1	0.9				
	1699	2	0.0	0.0	0.0	0.0	4	1.00360000000228	50.764172983186036	11.0	1	1.1	0.9				
	1700	1	0.0	0.0	0.0	0.0	4	1.0056628108986574	46.43111878287116	11.0	1	1.1	0.9				
	1701	1	2.7865335258937436	-3.94276456530718	0.0	0.0	4	1.003388142084436	58.08124466358543	33.0	1	1.1	0.9				
	1702	1	0.0	0.0	0.0	0.0	4	0.9954912852088296	55.12274239455157	11.5	1	1.1	0.9				
	1703	1	0.0	0.0	0.0	0.0	4	0.9186016769906531	55.12274239455155	11.5	1	1.1	0.9				
	1704	1	0.0	0.0	0.0	0.0	4	0.9070031709680417	55.12274239455135	11.5	1	1.1	0.9				
	1705	2	0.0	0.0	0.0	0.0	4	1.0024000000023752	62.3882160837622	0.6899999999999998	1	1.1	0.9				
	1706	2	0.0	0.0	0.0	0.0	4	1.0026700000023439	62.57083086290698	0.6899999999999998	1	1.1	0.9				
	1707	1	-75.9788742111806	0.0	0.0	0.0	4	0.9814035742623649	72.50993146516927	0.6899999999999998	1	1.1	0.9				
	1708	2	0.0	0.0	0.0	0.0	4	1.012529999999742	73.00613259326956	1.0	1	1.1	0.9				
	1709	2	0.0	0.0	0.0	0.0	4	0.9623100000026901	73.86612688520232	1.0	1	1.1	0.9				
	1710	2	0.0	0.0	0.0	0.0	4	0.9821300000028351	73.51043064392638	1.0	1	1.1	0.9				
	1711	2	0.0	0.0	0.0	0.0	4	1.0643600000005915	60.91712489332004	0.6899999999999998	1	1.1	0.9				
	1712	2	0.0	0.0	0.0	0.0	4	1.009970000000618	59.09330176223546	33.0	1	1.1	0.9				
	1713	1	1.1981462610094802	-11.4274928615361	0.0	0.0	4	1.0127009651993502	51.79088890632951	132.0	1	1.1	0.9				
	1715	2	0.0	0.0	0.0	-49.60047858466942	4	1.0310000000009543	48.61714902333333	275.0	1	1.1	0.9				
	1717	1	0.0	0.0	0.0	40.37174403327519	4	0.9846347505404891	68.78078956153306	33.0	1	1.1	0.9				
	1718	1	1.7163797946842392	-3.137962159964353	0.0	0.0	4	1.0108116520669153	61.0387078778352	66.0	1	1.1	0.9				
	1720	2	0.0	0.0	0.0	-31.195545157883288	4	1.051740000000749	40.05305818722874	275.0	1	1.1	0.9				
	1722	1	0.0	0.0	0.0	13.361749854055201	4	1.0018388432699485	68.28275863088453	33.0	1	1.1	0.9				
	1723	1	0.0	0.0	0.0	0.0	4	1.0533674654903433	54.87956845858551	275.0	1	1.1	0.9				
	1724	1	0.0	0.0	0.0	0.0	4	1.0515441901776699	56.01179337091768	275.0	1	1.1	0.9				
	1725	1	0.0	0.0	0.0	-143.46044840058298	4	1.0307728244421488	52.12117318170489	275.0	1	1.1	0.9				
	1726	1	0.0	0.0	0.0	0.0	4	1.0497557112770244	53.90961046449688	275.0	1	1.1	0.9				
	1727	1	0.0	0.0	0.0	0.0	4	1.045087042934149	53.20082297218437	275.0	1	1.1	0.9				
	1728	1	0.0	0.0	0.0	0.0	4	1.0240839875867278	51.95258076336581	275.0	1	1.1	0.9				
	1729	1	0.0	0.0	0.0	50.221603235526516	4	1.0406718804876574	48.77661686136304	275.0	1	1.1	0.9				
	1730	1	0.0	0.0	0.0	0.0	4	1.016067558714497	42.56037569325197	275.0	1	1.1	0.9				
	1731	1	0.0	0.0	0.0	0.0	4	1.0456053455762444	54.48279807400525	275.0	1	1.1	0.9				
	1732	1	0.0	0.0	0.0	0.0	4	1.0398434958082252	52.69141110258693	275.0	1	1.1	0.9				
	1733	1	0.0	0.0	0.0	0.0	4	1.0439415808359032	50.6194384774533	275.0	1	1.1	0.9				
	1734	1	0.0	0.0	0.0	0.0	4	1.0525380716279742	51.09893400663061	275.0	1	1.1	0.9				
	1740	1	19.98980572863193	8.886522006962592	0.0	-0.3184112219999999	4	1.0144731168291932	46.40021428541366	66.0	1	1.1	0.9				
	1742	1	0.0	0.0	0.0	-1.267404975000003	4	1.040031698496496	48.75609023970389	275.0	1	1.1	0.9				
	1743	1	0.0	0.0	0.0	0.0	4	1.0024232896306886	58.0259024953352	132.0	1	1.1	0.9				
	1744	1	5.459146496424319	2.3426339661463595	0.0	0.0	4	0.9993675762719262	57.65171468461086	33.0	1	1.1	0.9				
	1745	1	0.0	0.0	0.0	-21.805389491999996	4	1.0407798896005183	49.08460804433789	275.0	1	1.1	0.9				
	1747	1	0.0	0.0	0.0	100.69504581857498	4	1.0571477181747104	47.7612479874282	275.0	1	1.1	0.9				
	1748	1	4.19199413618487	0.158280233575124	0.0	0.0	4	1.0118198239026805	46.49192409781957	66.0	1	1.1	0.9				
	1749	1	0.0	0.0	0.0	-1.7160530640000013	4	1.0387360565117372	48.59599316167847	275.0	1	1.1	0.9				
	1751	1	0.0	0.0	0.0	36.498784492996734	4	1.0447721912234567	47.78047415664753	275.0	1	1.1	0.9				
	1752	1	0.0	0.0	0.0	29.097992239909747	4	1.0446225641827658	47.73761420153554	275.0	1	1.1	0.9				
	1753	1	0.0	0.0	0.0	11.102380594603916	4	1.048193041801558	47.33986125973458	275.0	1	1.1	0.9				
	1754	1	0.0	0.0	0.0	0.0	4	1.0623972172262666	45.20992914626921	275.0	1	1.1	0.9				
	1755	1	0.0	0.0	0.0	0.0	4	1.0636350732821178	44.95060761009401	275.0	1	1.1	0.9				
	1758	1	0.0	0.0	0.0	0.0	4	1.0485248834422327	47.28635388300722	275.0	1	1.1	0.9				
	1759	1	0.0	0.0	0.0	-0.7396117650000029	4	1.0402915457108286	48.9583892402059	275.0	1	1.1	0.9				
	1760	1	0.0	0.0	0.0	0.0	4	1.0513971297174207	53.54655304929123	275.0	1	1.1	0.9				
	1761	1	0.0	0.0	0.0	0.0	4	1.0534779727970653	47.49516954923805	275.0	1	1.1	0.9				
	1763	1	0.0	0.0	0.0	-36.698709251077936	4	1.033861945066547	48.40540558833329	275.0	1	1.1	0.9				
	1764	1	0.0	0.0	0.0	-28.164524657999973	4	1.0406274480653928	48.99959616899397	275.0	1	1.1	0.9				
	1765	1	0.0	0.0	0.0	-29.823167354799796	4	1.062471148027493	44.89719789693641	275.0	1	1.1	0.9				
	1766	1	0.0	0.0	0.0	0.0	4	1.0434651639778583	48.96691129725713	275.0	1	1.1	0.9				
	1768	2	0.0	0.0	0.0	0.0	4	0.9844900000047887	68.78119752407109	33.0	1	1.1	0.9				
	1769	2	0.0	0.0	0.0	0.0	4	1.0020800000008054	68.28221148561603	33.0	1	1.1	0.9				
	1770	1	0.0	0.0	0.0	0.0	4	1.052370252284896	53.19124532514424	275.0	1	1.1	0.9				
	1771	1	5.5764885174343295	2.4664500844943795	0.0	0.0	4	1.0043943705638387	51.35705923650857	132.0	1	1.1	0.9				
	1772	1	0.0	0.0	0.0	0.0	4	0.9969416014732227	51.02723127496215	132.0	1	1.1	0.9				
	1773	1	12.143518523715601	-0.6574198765127919	0.0	0.0	4	1.0081364614109256	54.48578801172171	132.0	1	1.1	0.9				
	1775	1	2.85607749935892	-10.4268151640077	0.0	0.0	4	1.0188641075154787	61.16684429698489	132.0	1	1.1	0.9				
	1777	1	0.0	0.0	0.0	0.0	4	1.011205567754147	66.02011977000765	132.0	1	1.1	0.9				
	1780	1	0.0	0.0	0.0	0.0	4	1.0063544174367105	51.5183361655963	132.0	1	1.1	0.9				
	1781	1	0.0	0.0	0.0	0.0	4	1.002785550198709	64.69640573261495	132.0	1	1.1	0.9				
	1782	1	0.0	0.0	0.0	0.0	4	1.0427803442764758	50.65816911325551	132.0	1	1.1	0.9				
	1783	1	0.8770092328009201	2.26961497681802	0.0	0.0	4	1.0421126300352257	50.660449464817255	132.0	1	1.1	0.9				
	1784	1	39.6890873266188	-12.842692461545699	0.0	0.0	4	0.9993210326214045	39.54606582728265	132.0	1	1.1	0.9				
	1785	1	0.0	0.0	0.0	0.0	4	1.0394429915916916	50.80080340438947	132.0	1	1.1	0.9				
	1786	1	0.0	0.0	0.0	0.0	4	1.0002844266855877	52.76848185520777	132.0	1	1.1	0.9				
	1787	1	2.2540113800525696	-1.13636884448351	0.0	0.0	4	1.0010206983293426	52.6592298323832	132.0	1	1.1	0.9				
	1789	1	0.0	0.0	0.0	0.0	4	1.0176134654812703	51.40087508250831	132.0	1	1.1	0.9				
	1791	1	0.10452713104896198	-0.4642657675569411	0.0	0.0	4	1.0241909344120061	49.07395635949062	132.0	1	1.1	0.9				
	1792	1	1.2486985527869299	0.909505742653459	0.0	0.0	4	1.0198042537637826	47.06861332640816	132.0	1	1.1	0.9				
	1793	1	1.1849798901025699	-0.41461733782701204	0.0	0.0	4	1.0096925776512176	43.33521957927879	132.0	1	1.1	0.9				
	1794	1	0.8780088202960789	-1.8302522195253499	0.0	0.0	4	1.0008666252530667	39.23318046459984	132.0	1	1.1	0.9				
	1795	1	0.0	0.0	0.0	0.0	4	0.9995730188613575	38.42116446507779	132.0	1	1.1	0.9				
	1797	1	0.0	0.0	0.0	0.0	4	1.047830382464256	50.55991116247288	132.0	1	1.1	0.9				
	1798	1	0.0	0.0	0.0	0.0	4	1.013819110475272	52.06020609821797	132.0	1	1.1	0.9				
	1799	1	0.0	0.0	0.0	0.0	4	1.0241487717932833	48.23745514895119	132.0	1	1.1	0.9				
	1800	1	0.0	0.0	0.0	18.348260864149808	4	1.0115021193844083	25.47360716993378	132.0	1	1.1	0.9				
	1803	1	0.0	0.0	0.0	0.0	4	1.0152900072439068	52.34000733940182	132.0	1	1.1	0.9				
	1804	1	0.0	0.0	0.0	0.0	4	1.0049030252240545	48.09861967813537	132.0	1	1.1	0.9				
	1805	1	0.0	0.0	0.0	0.0	4	1.0220867303838597	51.30781766441622	132.0	1	1.1	0.9				
	1807	1	13.818737279837716	5.09050166397347	0.0	0.0	4	1.0137523398236978	48.02536173910236	132.0	1	1.1	0.9				
	1808	1	8.828925544474181	6.241431146037209	0.0	0.0	4	1.0113088183501295	48.3397822591901	132.0	1	1.1	0.9				
	1809	1	0.0	0.0	0.0	0.0	4	1.025132081419084	47.59743696620179	132.0	1	1.1	0.9				
	1810	1	0.0	0.0	0.0	0.0	4	1.006160606793215	58.03209749043845	132.0	1	1.1	0.9				
	1811	1	0.0	0.0	0.0	0.0	4	1.0051099104030174	58.27043878630552	132.0	1	1.1	0.9				
	1812	1	0.0	0.0	0.0	0.0	4	1.0054383499249433	63.11405878132874	132.0	1	1.1	0.9				
	1813	1	0.0	0.0	0.0	0.0	4	1.0236512990929916	70.37594507251664	132.0	1	1.1	0.9				
	1815	1	0.0	0.0	0.0	0.0	4	1.019258511405663	51.2599306800884	132.0	1	1.1	0.9				
	1816	1	0.0	0.0	0.0	0.0	4	1.023609329340016	46.55863288607458	132.0	1	1.1	0.9				
	1817	1	0.0	0.0	0.0	0.0	4	1.0218545672489499	46.0189725317209	132.0	1	1.1	0.9				
	1818	1	0.0	0.0	0.0	0.0	4	1.0128230236856377	51.79002622026866	132.0	1	1.1	0.9				
	1819	1	2.2291842697188304	0.11965946782752901	0.0	0.0	4	1.023050206940531	46.84117769620081	132.0	1	1.1	0.9				
	1821	1	0.0	0.0	0.0	0.0	4	1.0197211652870053	46.23572634569064	132.0	1	1.1	0.9				
	1822	1	0.2016957704303782	1.9209270617867862	0.0	0.0	4	1.0172327333403517	45.65074513482542	132.0	1	1.1	0.9				
	1824	1	5.07065556205446	2.821128374923114	0.0	0.0	4	1.015700233495428	45.14308149397594	132.0	1	1.1	0.9				
	1825	1	2.5110759851943705	1.7956627605275202	0.0	0.0	4	1.0161697322806114	44.7880603875188	132.0	1	1.1	0.9				
	1826	1	5.84056378774121	3.1336567850844905	0.0	0.0	4	1.0162335579623598	44.89086029065047	132.0	1	1.1	0.9				
	1827	1	6.761213582798842	3.9948183225933453	0.0	0.0	4	1.0181696426463736	45.39378529504289	132.0	1	1.1	0.9				
	1828	1	0.0	0.0	0.0	0.0	4	1.0313389643681259	44.46730512184057	132.0	1	1.1	0.9				
	1830	1	0.0	0.0	0.0	0.0	4	1.0438487351258332	43.96543171400331	132.0	1	1.1	0.9				
	1831	1	0.0	0.0	0.0	0.0	4	1.0325991827352645	45.73012178478934	132.0	1	1.1	0.9				
	1832	1	0.0	0.0	0.0	14.339210506528602	4	1.056347701514769	44.94899844942206	132.0	1	1.1	0.9				
	1833	1	0.0	0.0	0.0	0.0	4	1.0176441982504325	46.94176153775634	132.0	1	1.1	0.9				
	1834	1	0.0	0.0	0.0	0.0	4	1.0101086539589106	48.93295591776706	132.0	1	1.1	0.9				
	1835	1	0.0	0.0	0.0	0.0	4	1.0203785673390493	55.1227423945513	132.0	1	1.1	0.9				
	1836	1	0.0	0.0	0.0	0.0	4	1.017403885050437	58.36388344238617	132.0	1	1.1	0.9				
	1838	1	0.0	0.0	0.0	0.0	4	1.0063985851630832	51.51786274617766	132.0	1	1.1	0.9				
	1839	1	0.0	0.0	0.0	0.0	4	1.0437560991902743	46.43111878287129	132.0	1	1.1	0.9				
	1840	1	0.0	0.0	0.0	0.0	4	1.0129659712989703	46.42824838583885	66.0	1	1.1	0.9				
	1841	1	6.50685915285917	4.731886475687386	0.0	-0.7577322419999993	4	1.0236313626706184	47.65173646025263	66.0	1	1.1	0.9				
	1842	1	1.3086852590056601	-0.912121922529535	0.0	0.0	4	1.0218370370296206	51.0009004849281	33.0	1	1.1	0.9				
	1843	1	10.96351240602322	3.7878342734426296	0.0	0.0	4	1.0123162544198345	37.79144865348827	66.0	1	1.1	0.9				
	1844	1	0.0	0.0	0.0	0.0	4	0.9875839377386504	24.01284864759567	66.0	1	1.1	0.9				
	1845	1	56.26913765792122	10.689801385721575	0.0	0.0	4	0.9856989629502306	23.72627033589045	66.0	1	1.1	0.9				
	1846	1	0.0	0.0	0.0	0.0	4	1.0105915029713868	46.19323665694053	66.0	1	1.1	0.9				
	1847	1	0.0	0.0	0.0	0.0	4	1.0097195360942486	46.12153341260368	66.0	1	1.1	0.9				
	1848	1	2.12344028916326	-2.13890913547511	0.0	-0.7244873610000009	4	1.0214517544261588	47.10896062602893	66.0	1	1.1	0.9				
	1849	1	0.0	0.0	0.0	-0.5104303260000007	4	1.0190465030629594	46.89752439683022	66.0	1	1.1	0.9				
	1850	1	0.0	0.0	0.0	0.0	4	1.0161825070249157	46.65999943798435	66.0	1	1.1	0.9				
	1851	1	0.0	0.0	0.0	-0.21405703500000017	4	1.0183687797308527	46.46961067067278	66.0	1	1.1	0.9				
	1853	1	6.75007713092677	2.03506389457122	0.0	0.0	4	1.0234463867094654	46.79220889392055	66.0	1	1.1	0.9				
	1855	1	0.0	0.0	0.0	0.0	4	1.018297082509497	46.32612683124693	66.0	1	1.1	0.9				
	1856	1	0.0	0.0	0.0	0.0	4	1.019467545408807	46.4742884893979	66.0	1	1.1	0.9				
	1857	1	10.13656589943971	0.1691696807596832	0.0	0.0	4	1.0029068037867832	56.68872217155588	33.0	1	1.1	0.9				
	1858	1	0.0	0.0	0.0	-0.12347417700000003	4	1.02290769319254	47.71888146986824	66.0	1	1.1	0.9				
	1860	1	0.0	0.0	0.0	0.0	4	1.0117678906130299	46.4607151396679	66.0	1	1.1	0.9				
	1861	1	0.0	0.0	0.0	0.0	4	1.0170879792837024	46.98219124408761	66.0	1	1.1	0.9				
	1863	1	13.453758310799312	4.711496790331882	0.0	0.0	4	1.0172843226158692	46.34176045001419	66.0	1	1.1	0.9				
	1864	1	19.296613620424743	14.86667231412451	0.0	0.0	4	1.0176224845909145	47.27036072492376	66.0	1	1.1	0.9				
	1866	1	4.85123441168344	4.44555931147006	0.0	0.0	4	1.0133891809905313	46.83481518713367	66.0	1	1.1	0.9				
	1867	1	0.0	0.0	0.0	-0.3608711279999991	4	1.0203628583552165	47.48819208334712	66.0	1	1.1	0.9				
	1868	1	0.0	0.0	0.0	0.0	4	1.0176006133764464	47.42039991227378	66.0	1	1.1	0.9				
	1869	1	0.0	0.0	0.0	0.0	4	1.0127063925646622	46.68975650339608	66.0	1	1.1	0.9				
	1870	1	0.0	0.0	0.0	0.0	4	1.0128435006969732	46.42235111681238	66.0	1	1.1	0.9				
	1872	1	0.0	0.0	0.0	0.0	4	1.0133323221374182	46.46106195096482	66.0	1	1.1	0.9				
	1873	1	0.0	0.0	0.0	0.0	4	1.0124620566971405	46.32715299547922	66.0	1	1.1	0.9				
	1875	1	0.0	0.0	0.0	30.25994172273199	4	1.0159345385074052	46.09838918096411	66.0	1	1.1	0.9				
	1876	1	0.0	0.0	0.0	0.0	4	1.0193714486743721	45.740200268333	66.0	1	1.1	0.9				
	1877	1	0.0	0.0	0.0	0.0	4	1.023676870114796	47.65139149400738	66.0	1	1.1	0.9				
	1880	1	0.0	0.0	0.0	0.0	4	1.013864589769762	46.16493450662407	66.0	1	1.1	0.9				
	1881	1	7.06217190745063	3.0790575548005803	0.0	0.0	4	1.015371675829677	46.76319247542721	66.0	1	1.1	0.9				
	1882	1	0.0	0.0	0.0	0.0	4	1.0132766235667061	46.37959014017441	66.0	1	1.1	0.9				
	1883	1	0.0	0.0	0.0	0.0	4	1.0125503598255505	46.28515018356856	66.0	1	1.1	0.9				
	1885	1	0.0	0.0	0.0	0.0	4	1.0139896418954444	46.68878798690832	66.0	1	1.1	0.9				
	1886	1	0.0	0.0	0.0	0.0	4	1.0130723789650553	46.65325713023748	66.0	1	1.1	0.9				
	1887	1	0.0	0.0	0.0	0.0	4	1.0134299381865317	46.5517190064117	66.0	1	1.1	0.9				
	1888	1	0.0	0.0	0.0	0.0	4	1.01367922130643	46.59447777239713	66.0	1	1.1	0.9				
	1889	1	0.0	0.0	0.0	0.0	4	1.0103988397303865	46.18975012624465	66.0	1	1.1	0.9				
	1890	1	0.0	0.0	0.0	-0.3202699560000007	4	1.0124294572288566	46.37411533542441	66.0	1	1.1	0.9				
	1891	1	0.0	0.0	0.0	-0.4998647309999986	4	1.0156076445958928	46.0384121272925	66.0	1	1.1	0.9				
	1892	1	0.0	0.0	0.0	-0.6726054719999993	4	1.016638771161683	46.7547854634497	66.0	1	1.1	0.9				
	1893	1	0.0	0.0	0.0	0.0	4	1.0147770871272799	45.12618748305751	66.0	1	1.1	0.9				
	1894	1	0.0	0.0	0.0	-0.33366009899999943	4	1.0147371065457174	45.40198225221371	66.0	1	1.1	0.9				
	1895	1	0.0	0.0	0.0	-0.16620463199999916	4	1.015011979916346	45.33747056756031	66.0	1	1.1	0.9				
	1900	1	0.0	0.0	0.0	-0.8982786989999987	4	1.0157180982873784	46.55616892196327	66.0	1	1.1	0.9				
	1901	1	0.0	0.0	0.0	-0.22567322699999937	4	1.0133301852488363	46.04582827955495	66.0	1	1.1	0.9				
	1902	1	0.0	0.0	0.0	0.0	4	1.0087303359984023	45.89846786972909	66.0	1	1.1	0.9				
	1903	1	0.0	0.0	0.0	0.0	4	1.01503050518731	45.39875296249025	66.0	1	1.1	0.9				
	1904	1	0.0	0.0	0.0	-0.3202699560000007	4	1.0126051665769529	46.08441223605081	66.0	1	1.1	0.9				
	1905	1	0.0	0.0	0.0	-0.3920352869999998	4	1.0148973122901432	46.58152147457151	66.0	1	1.1	0.9				
	1907	1	0.0	0.0	0.0	0.0	4	1.0142211606167597	45.11883433467752	66.0	1	1.1	0.9				
	1908	1	5.040421211574877	-2.6259862799038607	0.0	-2.634301847999995	4	1.015338466247688	45.13165067123445	66.0	1	1.1	0.9				
	1910	1	0.0	0.0	0.0	0.0	4	1.0200382515808772	45.7771241107346	66.0	1	1.1	0.9				
	1912	1	1.9464628310788448	-0.22322793607302	0.0	0.0	4	1.017589124516057	46.048006018188815	66.0	1	1.1	0.9				
	1913	1	0.0	0.0	0.0	0.0	4	1.013913547043891	45.537231612423476	66.0	1	1.1	0.9				
	1914	1	4.92893099567778	2.44484811107517	0.0	0.0	4	1.0149966254700715	45.56593903439094	66.0	1	1.1	0.9				
	1915	1	0.0	0.0	0.0	0.0	4	1.0167297927547956	45.59943660424678	66.0	1	1.1	0.9				
	1917	1	0.0	0.0	0.0	0.0	4	1.0148118280813296	45.49336124201191	66.0	1	1.1	0.9				
	1918	1	0.0	0.0	0.0	0.0	4	1.016797285950203	45.59762510133046	66.0	1	1.1	0.9				
	1919	1	0.0	0.0	0.0	0.0	4	1.0142649095340062	45.70412909300296	66.0	1	1.1	0.9				
	1921	1	0.0	0.0	0.0	0.0	4	1.0138395594483125	45.64791290495494	66.0	1	1.1	0.9				
	1923	1	0.0	0.0	0.0	0.0	4	1.0149403132238908	45.70819691964608	66.0	1	1.1	0.9				
	1924	1	0.0	0.0	0.0	0.0	4	1.0147517711716025	45.62113370615803	66.0	1	1.1	0.9				
	1925	1	0.0	0.0	0.0	0.0	4	1.014924306880902	45.535397789525	66.0	1	1.1	0.9				
	1926	1	0.0	0.0	0.0	0.0	4	1.016845711316536	45.61531378168821	66.0	1	1.1	0.9				
	1929	1	0.0	0.0	0.0	0.0	4	1.0136718309544634	45.64513207582932	66.0	1	1.1	0.9				
	1930	1	0.0	0.0	0.0	0.0	4	1.0143294645966325	45.64570940297119	66.0	1	1.1	0.9				
	1931	1	5.09806911463403	-0.293986052025576	0.0	0.0	4	1.0168463925479674	46.19814337077504	66.0	1	1.1	0.9				
	1932	1	0.0	0.0	0.0	0.0	4	1.014260677706131	45.82381755353743	66.0	1	1.1	0.9				
	1933	1	0.0	0.0	0.0	0.0	4	1.0116671609554975	45.85650240535184	66.0	1	1.1	0.9				
	1934	1	0.5981500482698899	-0.447915480848216	0.0	0.0	4	1.0169462639455746	46.15953308005096	66.0	1	1.1	0.9				
	1935	1	0.0	0.0	0.0	0.0	4	1.0118480240942755	45.75786109379697	66.0	1	1.1	0.9				
	1936	1	0.0	0.0	0.0	0.0	4	1.014619163325037	46.58757526826969	66.0	1	1.1	0.9				
	1937	1	0.0	0.0	0.0	0.0	4	1.0124286013130117	46.3126813420765	66.0	1	1.1	0.9				
	1938	1	0.0	0.0	0.0	-0.19976287200000037	4	1.023676099374492	47.65139757892608	66.0	1	1.1	0.9				
	1941	1	14.197918590656945	3.7203230835887613	0.0	0.0	4	1.007789064052989	46.35361867201718	66.0	1	1.1	0.9				
	1943	1	0.0	0.0	0.0	0.0	4	1.0145022614042054	46.65318344697879	66.0	1	1.1	0.9				
	1945	1	0.0	0.0	0.0	-2.634301847999995	4	1.0180711441037225	45.42952760769271	66.0	1	1.1	0.9				
	1946	1	0.0	0.0	0.0	0.0	4	1.024359092176964	47.762168315629005	66.0	1	1.1	0.9				
	1947	1	10.150695884424078	1.4594235155991278	0.0	0.0	4	1.0145347542783552	44.81957768854379	33.0	1	1.1	0.9				
	1948	1	2.69901307592168	0.39332804782316105	0.0	0.0	4	1.0156737457570573	46.38213682257845	66.0	1	1.1	0.9				
	1949	1	0.0	0.0	0.0	0.0	4	1.0118759096107686	45.99095016186793	66.0	1	1.1	0.9				
	1950	1	0.0	0.0	0.0	0.0	4	1.0148922709240782	45.71011046708255	66.0	1	1.1	0.9				
	1951	1	3.48388253204711	1.00154139901698	0.0	0.0	4	1.0056026261992783	45.93383884212972	33.0	1	1.1	0.9				
	1953	1	0.0	0.0	0.0	0.0	4	1.014782842832906	45.59133108260392	66.0	1	1.1	0.9				
	1954	1	0.0	0.0	0.0	0.0	4	1.0096144000161302	46.5281242154114	66.0	1	1.1	0.9				
	1955	1	0.0	0.0	0.0	0.0	4	1.0126780501745705	46.75210087796196	66.0	1	1.1	0.9				
	1956	1	0.101287985821255	-2.53105233221892	0.0	0.0	4	1.022334892640949	50.99398345514913	33.0	1	1.1	0.9				
	1957	1	5.71487122002896	0.6839430433690551	0.0	0.0	4	1.00259921711196	52.84697134217551	33.0	1	1.1	0.9				
	1958	1	0.0	0.0	0.0	0.0	4	1.0068771028978034	67.68241468657118	33.0	1	1.1	0.9				
	1959	1	0.0	0.0	0.0	0.0	4	0.9902487153976425	69.28937585580724	33.0	1	1.1	0.9				
	1960	1	14.354127977560601	0.6193185119805861	0.0	0.0	4	1.0111134129858428	50.74065567282114	33.0	1	1.1	0.9				
	1961	1	0.0	0.0	0.0	12.590930928848696	4	0.9929955298437443	58.023791009847514	33.0	1	1.1	0.9				
	1967	1	10.825255572725101	2.9569984704723598	0.0	-6.02867170181125	4	0.9858139864750984	63.61663208570949	33.0	1	1.1	0.9				
	1968	1	0.0	0.0	0.0	-5.1662712919060105	4	1.0161113451428676	58.39248015426224	33.0	1	1.1	0.9				
	1969	1	0.0	0.0	0.0	-4.910241533536461	4	1.013156526222936	59.06881289020408	33.0	1	1.1	0.9				
	1972	1	0.103133109123446	-0.16612729416657201	0.0	0.0	4	1.0395919826579585	50.78927746959474	33.0	1	1.1	0.9				
	1974	1	0.0	0.0	0.0	13.158405933156597	4	1.022908616305847	58.38861837532408	33.0	1	1.1	0.9				
	1975	1	3.5330562149372	1.8401226834797804	0.0	0.0	4	1.0172562450164322	50.79497780363021	33.0	1	1.1	0.9				
	1976	1	9.9763220013611	4.29637412003218	0.0	0.0	4	1.010321089140466	49.68614430513185	33.0	1	1.1	0.9				
	1977	1	31.665514492417934	6.213712242047026	0.0	0.0	4	1.0123486124975203	49.57518231035023	33.0	1	1.1	0.9				
	1978	1	0.0	0.0	0.0	12.371176076703701	4	1.0113316787946525	60.7785700470763	33.0	1	1.1	0.9				
	1979	1	0.0	0.0	0.0	15.402845868142343	4	1.0139811151267066	60.05690251324137	33.0	1	1.1	0.9				
	1980	1	0.0	0.0	0.0	15.274630187335408	4	1.0145246331800029	60.31844480206734	33.0	1	1.1	0.9				
	1982	1	15.65741383527699	8.07652210311396	0.0	0.0	4	0.9950263435066339	46.92493169500239	33.0	1	1.1	0.9				
	1983	2	0.0	0.0	0.0	-7.701346375793216	4	1.0139400000006884	57.1391526530677	33.0	1	1.1	0.9				
	1984	2	0.0	0.0	0.0	0.6512590869702422	4	0.9566200000003648	64.46088773629441	33.0	1	1.1	0.9				
	1985	1	1.63484782455815	-0.20946032363339298	0.0	0.0	4	1.005761994770748	62.88919986424969	33.0	1	1.1	0.9				
	1986	1	2.3350719569223	1.74021095311227	0.0	0.0	4	1.0192101279920953	70.07231880504163	33.0	1	1.1	0.9				
	1987	2	0.0	0.0	0.0	0.0	4	1.0725799999999204	76.449332437167	22.0	1	1.1	0.9				
	1988	1	1.90222201185566	1.3158317076039001	0.0	0.0	4	0.9843006602083773	46.40752783365761	33.0	1	1.1	0.9				
	1989	1	2.8205973120147396	1.31034160763598	0.0	0.0	4	0.9730958707570999	45.03310754203201	11.0	1	1.1	0.9				
	1990	1	1.541569736731471	0.635675921807158	0.0	0.0	4	1.0001923850414542	46.38673962864324	33.0	1	1.1	0.9				
	1991	1	6.38352066995758	-4.864378894874547	0.0	0.0	4	1.0144889412227853	44.73095690234167	33.0	1	1.1	0.9				
	1992	1	3.5907431839976502	0.76878279276453	0.0	0.0	4	0.9999741089872188	44.60306693638635	33.0	1	1.1	0.9				
	1993	1	3.6906752113828	17.9814802803077	0.0	0.0	4	1.0178960401353152	47.07925075555378	66.0	1	1.1	0.9				
	1994	1	4.8296695143838395	1.981793874748377	0.0	0.0	4	1.0164538322853864	50.92341161035201	33.0	1	1.1	0.9				
	1995	1	0.0	0.0	0.0	0.0	4	1.0513971297174185	53.54655304929119	33.0	1	1.1	0.9				
	1996	1	12.8972580348789	5.80114821606176	0.0	0.0	4	0.9996011638098953	42.89923297934651	33.0	1	1.1	0.9				
	1997	1	12.660377474866799	5.35345746759851	0.0	0.0	4	1.0011941263297812	42.9781394003024	33.0	1	1.1	0.9				
	1998	1	5.35157284631748	1.1219982267125002	0.0	0.0	4	1.0234627246208237	43.07113214124319	33.0	1	1.1	0.9				
	1999	1	5.69182668264369	1.0291609048767	0.0	0.0	4	1.0239988111783433	43.01807390190032	33.0	1	1.1	0.9				
	2000	1	5.99516321515925	2.52893867921261	0.0	0.0	4	0.9943534704494282	42.32891233999462	33.0	1	1.1	0.9				
	2001	1	5.15964921649806	1.9974763753036502	0.0	0.0	4	1.070423013040781	42.64973065961549	33.0	1	1.1	0.9				
	2002	1	9.013346729853929	3.5031237248720597	0.0	0.0	4	1.0464457047106261	43.7531491575007	33.0	1	1.1	0.9				
	2003	1	14.04526267254013	3.2493310412839094	0.0	0.0	4	1.0102522541856167	45.50569627953477	33.0	1	1.1	0.9				
	2004	1	26.823696826955295	9.231327538137558	0.0	0.0	4	1.0140553446518001	46.96937282926182	33.0	1	1.1	0.9				
	2005	1	3.4902833956447403	0.907984854025021	0.0	0.0	4	1.015303206530919	54.25330285270621	33.0	1	1.1	0.9				
	2009	1	50.0110210370732	36.100344932582	0.0	0.0	4	0.9352615421386037	48.23863406811081	33.0	1	1.1	0.9				
	2010	1	0.0	0.0	0.0	0.0	4	1.0126776164448257	46.7520805403354	33.0	1	1.1	0.9				
	2011	1	0.0	0.0	0.0	-5.310486417617648	4	0.9816919912337283	61.15609942532665	11.0	1	1.1	0.9				
	2012	1	0.0	0.0	0.0	-5.056744600497189	4	0.9833989508611245	61.14681295426931	11.0	1	1.1	0.9				
	2013	1	16.65690244254144	1.29427581817019	0.0	0.0	4	1.0040879055931027	36.42157987099492	11.0	1	1.1	0.9				
	2014	1	17.965401431407642	1.44501982107405	0.0	0.0	4	1.002436287212111	35.94171258246839	11.0	1	1.1	0.9				
	2015	1	7.627068112920568	-0.42944338569538987	0.0	0.0	4	0.99926335803193	38.08632217495659	11.0	1	1.1	0.9				
	2016	1	9.74211438536667	1.4643493473040896	0.0	0.0	4	1.0176680951782928	37.63257789390335	11.0	1	1.1	0.9				
	2017	1	15.209935962905409	4.361125776556041	0.0	0.0	4	1.00581517117673	36.50989931206967	11.0	1	1.1	0.9				
	2018	1	11.029366726801726	1.2458597064009003	0.0	0.0	4	1.0180599433595054	37.37802480054028	11.0	1	1.1	0.9				
	2019	1	14.9731870472066	4.558599505613372	0.0	0.0	4	1.0042741653304346	36.41924245783762	11.0	1	1.1	0.9				
	2020	1	8.0534561468652	3.10801802081298	0.0	0.0	4	0.9935468830988563	44.04848428665456	11.0	1	1.1	0.9				
	2021	1	0.2780681447465898	-0.200592596638575	0.0	0.0	4	0.9913698284058673	45.581320742873444	11.0	1	1.1	0.9				
	2022	1	0.2529728813969496	-0.160422459266894	0.0	0.0	4	0.9909460630906083	45.60038933727937	11.0	1	1.1	0.9				
	2023	1	0.30699140784554024	-0.212704603088647	0.0	0.0	4	0.99141074926467	45.57088870937304	11.0	1	1.1	0.9				
	2024	1	0.29082793343160995	-0.163117179154046	0.0	0.0	4	0.9909447976851863	45.58264842293233	11.0	1	1.1	0.9				
	2025	1	0.08670604601501997	-0.0777118948905263	0.0	0.0	4	0.9902868146930291	45.68349167739478	11.0	1	1.1	0.9				
	2026	1	0.005816270550709657	-0.15940522497128704	0.0	0.0	4	0.9910499605931936	45.72689352355152	11.0	1	1.1	0.9				
	2027	1	5.35642264007088	2.04645719330711	0.0	0.0	4	0.9811669875468682	45.23682736720306	11.0	1	1.1	0.9				
	2028	1	13.69966151804924	4.19945957499728	0.0	0.0	4	0.9797649510027046	42.98698151943668	11.0	1	1.1	0.9				
	2029	1	5.054600388681045	1.4158233749844138	0.0	0.0	4	1.0076750628989937	45.7753602013894	11.0	1	1.1	0.9				
	2030	1	8.36778367828513	2.5890406616586694	0.0	0.0	4	0.9796083962396008	44.07575017289	11.0	1	1.1	0.9				
	2031	1	9.23653643496986	1.6285408646186799	0.0	0.0	4	0.9951913992615309	43.91253297141746	11.0	1	1.1	0.9				
	2032	1	4.83301326559531	-0.64754867747426	0.0	0.0	4	1.0928911430713608	45.46452391445172	11.0	1	1.1	0.9				
	2033	1	24.23846854848349	4.824177519214159	0.0	0.0	4	0.9852744849062272	42.04259978596235	11.0	1	1.1	0.9				
	2034	1	0.0	0.0	0.0	0.0	4	1.079505122177093	74.25037855790762	1.0	1	1.1	0.9				
	2035	1	10.352476997643382	3.8385998511577	0.0	0.0	4	0.9916961146821528	43.73588436872317	11.0	1	1.1	0.9				
	2036	1	9.83670557822781	3.8813555237436694	0.0	0.0	4	1.0042213925269117	43.95558152671481	11.0	1	1.1	0.9				
	2037	1	4.51464072968904	0.813854366145097	0.0	0.0	4	0.9986720191214257	45.58774769999206	7.6	1	1.1	0.9				
	2038	1	1.107569647770003	1.501365976547822	0.0	0.0	4	1.0021200067732672	47.30722597331921	7.6	1	1.1	0.9				
	2039	1	2.62008775810725	-2.23964109666436	0.0	0.0	4	0.9822045441481309	46.29134870685647	7.6	1	1.1	0.9				
	2040	1	12.531975879854329	6.27256211167202	0.0	0.0	4	0.9994681455271491	44.19190044073833	11.0	1	1.1	0.9				
	2041	1	9.25383924798877	4.881216024212909	0.0	0.0	4	1.0029399974874091	44.97202037856237	11.0	1	1.1	0.9				
	2042	1	0.101179745025001	-0.31782638497673904	0.0	0.0	4	1.02379443374948	47.46278399361712	11.0	1	1.1	0.9				
	2043	1	0.104108264190145	0.0121706651737914	0.0	0.0	4	0.9851556449294735	46.431224722917	7.6	1	1.1	0.9				
	2044	1	7.26515795047507	2.7904987871246902	0.0	0.0	4	1.0099860594272718	44.53122949697082	11.0	1	1.1	0.9				
	2045	1	0.0	0.0	0.0	0.0	4	1.0003106051580206	46.3950602109168	7.6	1	1.1	0.9				
	2046	1	15.03247665478466	5.0971205591396505	0.0	0.0	4	1.0099294690495828	42.44850244576087	11.0	1	1.1	0.9				
	2047	1	7.06565607123962	2.7289453376017	0.0	0.0	4	0.9956220266247235	44.37262900958335	11.0	1	1.1	0.9				
	2048	1	14.961123161664599	7.36583667364628	0.0	0.0	4	1.0013939620482846	42.20708313733664	11.0	1	1.1	0.9				
	2049	1	32.03763642093009	15.022891364196841	0.0	0.0	4	1.0080576459827537	42.56467132470042	11.0	1	1.1	0.9				
	2050	1	1.4109509079734799	0.63448354619192	0.0	0.0	4	1.0034059643221	45.352226871319594	11.0	1	1.1	0.9				
	2051	1	15.48018194392882	7.562215009022269	0.0	6.404270726582039	4	1.0019697428053718	42.15760820671508	11.0	1	1.1	0.9				
	2052	1	8.07236222105394	4.574013431291471	0.0	0.0	4	1.002599251837088	44.04134507806573	11.0	1	1.1	0.9				
	2053	1	12.94363136836216	3.39736201884672	0.0	0.0	4	1.0049108535936082	42.88487027633526	11.0	1	1.1	0.9				
	2054	1	7.41324904771149	2.30137294231076	0.0	0.0	4	1.0102548704810208	42.32512604379844	11.0	1	1.1	0.9				
	2055	1	5.78397217995366	1.57657965494506	0.0	0.0	4	0.9921862704248082	45.16098639527603	11.0	1	1.1	0.9				
	2056	1	5.4546318201422705	1.86374262012611	0.0	0.0	4	0.9899775437934027	45.22817354745659	11.0	1	1.1	0.9				
	2057	1	8.46790593026625	4.542128824828191	0.0	0.0	4	1.0118463532149826	44.1266812065424	11.0	1	1.1	0.9				
	2058	1	12.60869469165569	5.311659317529481	0.0	0.0	4	0.998934053579429	43.42114869966145	11.0	1	1.1	0.9				
	2059	1	7.76646407800341	1.5947539887529327	0.0	0.0	4	0.9798511362447881	44.74231229352196	11.0	1	1.1	0.9				
	2060	1	1.22793174504116	0.659180604384653	0.0	0.0	4	1.0038779729947171	45.53546020649767	11.0	1	1.1	0.9				
	2061	1	14.751268680197931	6.17857638104511	0.0	0.0	4	1.0025699581668281	42.41211371319507	11.0	1	1.1	0.9				
	2062	1	18.173941410299157	6.30852069486659	0.0	0.0	4	0.9854358689187436	41.99482474582877	11.0	1	1.1	0.9				
	2063	1	14.351080166066993	4.8297562069088205	0.0	0.0	4	0.9889321003885154	41.68713270609133	11.0	1	1.1	0.9				
	2064	1	2.2276353253920598	0.588735844992427	0.0	0.0	4	1.0209448766855829	44.77309042418896	11.0	1	1.1	0.9				
	2065	1	6.763917906812718	3.14218619408779	0.0	0.0	4	0.9985266441247365	44.20701810343555	11.0	1	1.1	0.9				
	2066	1	11.54596722310376	5.177285787047031	0.0	0.0	4	0.9794778065913419	42.63173562758456	11.0	1	1.1	0.9				
	2067	1	12.7073198784918	4.01615223692181	0.0	0.0	4	0.9920889404088218	42.95854545182068	11.0	1	1.1	0.9				
	2068	1	26.606119815995218	37.4750416557602	0.0	0.0	4	1.0878849371629626	41.47599640970355	11.0	1	1.1	0.9				
	2069	1	10.29926802053908	3.6588513867616603	0.0	0.0	4	1.002272046533859	41.97735374211011	11.0	1	1.1	0.9				
	2070	1	30.523209602929995	8.09479625406768	0.0	0.0	4	0.9926298575409909	39.32441222901203	11.0	1	1.1	0.9				
	2071	1	25.25577467254199	5.54697978735888	0.0	0.0	4	0.9770744032275963	40.10988352781665	11.0	1	1.1	0.9				
	2072	1	33.7484809163647	4.29561025180333	0.0	0.0	4	0.9722464149782972	37.50562909489814	11.0	1	1.1	0.9				
	2073	1	0.0	0.0	0.0	0.0	4	0.9843986688498726	37.50558551442078	66.0	1	1.1	0.9				
	2074	1	16.25890782797532	5.242041934324661	0.0	0.0	4	0.9867027717708319	41.51200272619859	11.0	1	1.1	0.9				
	2075	1	10.2681210531095	3.7292921931214105	0.0	0.0	4	1.0072094364127526	42.790639036253395	11.0	1	1.1	0.9				
	2076	1	7.609967843447901	2.56851554650422	0.0	0.0	4	0.9984864157545545	43.21737140998624	11.0	1	1.1	0.9				
	2077	1	2.5096522673906296	1.065303192409873	0.0	0.0	4	0.9959887173864382	45.00917959773827	11.0	1	1.1	0.9				
	2078	1	7.293867577355731	3.06889022315601	0.0	0.0	4	0.9944889903428883	43.48036194440835	11.0	1	1.1	0.9				
	2079	1	4.69843236100227	2.0483416797407	0.0	0.0	4	0.9962824266799473	43.1771424833977	11.0	1	1.1	0.9				
	2080	1	5.003949049258599	3.19993379993993	0.0	0.0	4	0.9962103538920045	44.27763583582131	11.0	1	1.1	0.9				
	2081	1	3.64998104112223	1.39485329723191	0.0	0.0	4	0.9817333628321583	44.55952640595968	11.0	1	1.1	0.9				
	2082	1	14.302363582266029	4.68434814116666	0.0	0.0	4	0.9853554282554836	41.62965801625751	11.0	1	1.1	0.9				
	2083	1	7.61145394013934	3.3316030972668	0.0	0.0	4	0.9960378312755728	43.35126217900061	11.0	1	1.1	0.9				
	2084	1	20.9627419086049	7.30465038572508	0.0	0.0	4	1.003977502047599	40.4728062047666	11.0	1	1.1	0.9				
	2085	1	3.2940962409182495	0.8451467556908729	0.0	0.0	4	0.9967325803842637	44.74855787350085	11.0	1	1.1	0.9				
	2086	1	8.10787455773614	1.8154555411851039	0.0	0.0	4	0.9939887652584599	44.11357084842206	11.0	1	1.1	0.9				
	2088	1	10.6396922554962	3.07428525462979	0.0	0.0	4	0.9918671043298354	42.6976836292818	11.0	1	1.1	0.9				
	2089	1	8.26616495036222	4.1235905870272305	0.0	0.0	4	1.0007311423184946	43.57208282325615	11.0	1	1.1	0.9				
	2090	1	1.1044391018457203	-0.21271927563455	0.0	0.0	4	0.9893603571060909	45.16483313522086	11.0	1	1.1	0.9				
	2091	1	3.20633513126215	0.955240384535677	0.0	0.0	4	0.9914230510430972	45.08167855491193	11.0	1	1.1	0.9				
	2092	1	2.6673895262580403	0.838730720978882	0.0	0.0	4	1.008043405963309	46.32096617642549	11.0	1	1.1	0.9				
	2093	1	0.0959064914658666	-0.6381049964600239	0.0	0.0	4	1.0041344540710244	47.64656012850973	11.0	1	1.1	0.9				
	2094	1	7.85187370762462	2.9315077269669603	0.0	0.0	4	0.9706152564485565	44.19573293978289	7.6	1	1.1	0.9				
	2095	1	6.44027588314866	1.1092409330569208	0.0	0.0	4	1.0032997946940874	45.82739383591538	11.0	1	1.1	0.9				
	2096	1	12.944638185298071	4.48511734599243	0.0	0.0	4	1.01446636512431	42.93053657411796	11.0	1	1.1	0.9				
	2097	1	10.86834700245257	2.67710046144575	0.0	0.0	4	0.9885900180955318	43.11048830674416	11.0	1	1.1	0.9				
	2098	1	5.95045176579752	2.56236065968051	0.0	0.0	4	0.99591405201102	44.3905243513695	11.0	1	1.1	0.9				
	2099	1	3.10879923370513	1.0675315790179198	0.0	0.0	4	1.002488798346629	43.86130010491277	11.0	1	1.1	0.9				
	2100	1	5.0391577204961795	3.02881362562781	0.0	0.0	4	0.9981392393085409	45.62260410528631	11.0	1	1.1	0.9				
	2101	1	11.005922963579838	4.91273303378597	0.0	0.0	4	0.9874496203287908	43.88834986015117	11.0	1	1.1	0.9				
	2102	1	0.0	0.0	0.0	0.0	4	0.9873593117884655	63.69334910850618	11.0	1	1.1	0.9				
	2103	1	0.0	0.0	0.0	0.0	4	0.9869808796315364	63.663282764860305	11.0	1	1.1	0.9				
	2104	1	13.669975704628182	-2.62818708385853	0.0	0.0	4	1.0880006061480592	37.0388063843391	11.0	1	1.1	0.9				
	2105	1	0.0	0.0	0.0	0.0	4	0.9866444734912517	23.84029764088626	11.0	1	1.1	0.9				
	2106	1	0.0	0.0	0.0	0.0	4	0.9871898603216346	23.95426785814588	11.0	1	1.1	0.9				
	2107	1	0.0	0.0	0.0	0.0	4	1.0109129095842655	45.60828041655103	11.0	1	1.1	0.9				
	2108	1	0.0	0.0	0.0	0.0	4	1.0163742753962737	54.41214258186715	11.0	1	1.1	0.9				
	2109	1	0.0	0.0	0.0	4.78175006550737	4	1.014283369980379	57.34816381323806	11.0	1	1.1	0.9				
	2110	1	0.0	0.0	0.0	4.77737188013271	4	1.0147274410972027	57.49216336769608	11.0	1	1.1	0.9				
	2111	1	2.63684411429353	1.132840416689124	0.0	0.0	4	1.0370145513826667	50.94052629029358	33.0	1	1.1	0.9				
	2112	1	-18.45662472600812	0.0	0.0	10.795830222758003	5	0.9892710496475579	-16.21300726626961	33.0	1	1.1	0.9				
	2113	2	0.0	0.0	0.0	303.01106154592713	5	1.0365999999974678	34.74333441354511	500.0	1	1.1	0.9				
	2114	2	0.0	0.0	0.0	0.0	5	0.988029999999963	-9.489058153242349	13.8	1	1.1	0.9				
	2115	2	0.0	0.0	0.0	0.0	5	0.9828199999999624	-9.475048074851928	13.8	1	1.1	0.9				
	2116	2	0.0	0.0	0.0	0.0	5	0.9881999999999609	-8.41596206661469	13.8	1	1.1	0.9				
	2117	2	0.0	0.0	0.0	0.0	5	1.0551099999999674	-15.20584568837946	11.0	1	1.1	0.9				
	2118	2	1.43784302386409	0.0	0.0	0.0	5	0.9815899999999754	-21.24889756639202	13.8	1	1.1	0.9				
	2119	2	0.0	0.0	0.0	0.0	5	0.9472699999999736	-23.12029656061829	11.0	1	1.1	0.9				
	2120	1	0.0	0.0	0.0	0.0	5	0.9867540138761887	-25.77252436975623	11.5	1	1.1	0.9				
	2121	1	0.0	0.0	0.0	0.0	5	0.9873162444127156	-25.97406112335485	11.5	1	1.1	0.9				
	2122	1	0.0	0.0	0.0	0.0	5	0.9873162444127166	-25.974061123354872	11.5	1	1.1	0.9				
	2123	2	0.0	0.0	0.0	0.0	5	0.9930699999999739	-19.50710126875388	11.5	1	1.1	0.9				
	2124	2	5.34111425835183	1.84528285784936	0.0	0.0	5	1.055739999999976	-19.35097242029227	14.5	1	1.1	0.9				
	2125	2	0.0	0.0	0.0	0.0	5	1.052709999999975	-19.84216304873227	13.2	1	1.1	0.9				
	2126	2	0.0	0.0	0.0	0.0	5	1.0549499999999845	-5.957068761405664	11.0	1	1.1	0.9				
	2127	2	0.0	0.0	0.0	0.0	5	1.0482099999999845	-5.97390143805796	11.0	1	1.1	0.9				
	2128	2	0.0	0.0	0.0	0.0	5	1.0503499999999855	-6.117747198316691	11.0	1	1.1	0.9				
	2129	2	0.0	0.0	0.0	0.0	5	1.0057099999999846	-4.956388096476981	11.0	1	1.1	0.9				
	2130	2	0.0	0.0	0.0	0.0	5	1.0063999999999846	-5.163580510229564	11.0	1	1.1	0.9				
	2131	2	0.0	0.0	0.0	0.0	5	1.0036499999999855	-5.132106409468764	11.0	1	1.1	0.9				
	2132	2	0.0	0.0	0.0	0.0	5	1.0319899999999682	-8.50321338915992	11.0	1	1.1	0.9				
	2133	2	0.0	0.0	0.0	0.0	5	0.9613799999999837	-7.330784215862151	11.0	1	1.1	0.9				
	2134	2	0.0	0.0	0.0	0.0	5	0.9564499999999666	1.383629340060046	18.0	1	1.1	0.9				
	2135	2	0.0	0.0	0.0	0.0	5	0.9563999999999667	1.484562050913067	18.0	1	1.1	0.9				
	2136	3	0.0	0.0	0.0	0.0	5	0.9491999999999672	-2.566064614410412e-12	18.0	1	1.1	0.9				
	2137	1	0.0	0.0	0.0	0.0	5	0.9989284558399221	-17.17576131378201	6.6	1	1.1	0.9				
	2138	2	0.0	0.0	0.0	0.0	5	1.0235599999999774	-17.06932269618163	11.0	1	1.1	0.9				
	2139	2	0.0	0.0	0.0	0.0	5	1.0172099999999782	-18.2516958498589	11.0	1	1.1	0.9				
	2140	2	0.0	0.0	0.0	0.0	5	0.9884199999999744	-11.52684528788591	16.0	1	1.1	0.9				
	2141	1	0.0	0.0	0.0	0.0	5	0.9851027127018712	-17.160558437709515	16.0	1	1.1	0.9				
	2142	2	0.0	0.0	0.0	0.0	5	0.98836999999997	-12.26099282348346	16.0	1	1.1	0.9				
	2143	2	0.0	0.0	0.0	0.0	5	0.9868499999999706	-12.30471471464168	16.0	1	1.1	0.9				
	2144	2	0.0	0.0	0.0	0.0	5	0.9899399999999694	-11.80968315810109	16.0	1	1.1	0.9				
	2145	1	0.0	0.0	0.0	0.0	5	0.9814537163638125	-18.05794123151719	16.0	1	1.1	0.9				
	2146	1	-7.48757228344437	0.0	0.0	0.0	5	1.0458064099536146	-22.62885027498207	0.6899999999999998	1	1.1	0.9				
	2147	1	0.0	0.0	0.0	0.0	5	1.0291574124903669	-23.27718797868486	22.0	1	1.1	0.9				
	2148	2	0.0	0.0	0.0	0.0	5	1.072739999999978	-22.83921961218258	1.0	1	1.1	0.9				
	2149	1	0.0	0.0	0.0	-5.707333615810607	5	0.9917766232329166	-16.15057865453107	13.8	1	1.1	0.9				
	2150	1	0.0	0.0	0.0	-6.037795464042566	5	0.9915434003621789	-16.1500205260412	13.8	1	1.1	0.9				
	2152	1	0.0	0.0	0.0	0.0	5	1.0322179518767036	-18.62283211417683	110.0	1	1.1	0.9				
	2153	1	0.0	0.0	0.0	0.0	5	1.0296384456928327	-18.71443108763672	110.0	1	1.1	0.9				
	2155	1	0.0	0.0	0.0	0.0	5	1.029358766737101	-18.53481022092111	110.0	1	1.1	0.9				
	2156	1	0.0	0.0	0.0	0.0	5	1.0321434824700746	-18.62190247396134	110.0	1	1.1	0.9				
	2157	1	0.0	0.0	0.0	0.0	5	1.0246072245334255	-19.39283891011664	110.0	1	1.1	0.9				
	2158	1	0.0	0.0	0.0	0.0	5	1.0280800159212082	-18.80424427533249	110.0	1	1.1	0.9				
	2160	1	0.0	0.0	0.0	0.0	5	1.030239148425398	-23.25155278564667	110.0	1	1.1	0.9				
	2161	1	0.0	0.0	0.0	0.0	5	1.0298979163191582	-23.43188183267197	110.0	1	1.1	0.9				
	2162	1	0.0	0.0	0.0	0.0	5	1.0273426353222792	-24.683561703395	110.0	1	1.1	0.9				
	2163	1	0.0	0.0	0.0	0.0	5	1.025492267571251	-24.85682165470057	110.0	1	1.1	0.9				
	2164	1	0.0	0.0	0.0	30.2475361833349	5	1.0381236669216882	-24.22099710888998	110.0	1	1.1	0.9				
	2165	1	0.0	0.0	0.0	0.0	5	1.0369786690845	-24.21526118327334	110.0	1	1.1	0.9				
	2166	1	0.0	0.0	0.0	29.894232766237096	5	1.0302264649004873	-23.25144886630597	110.0	1	1.1	0.9				
	2167	1	0.0	0.0	0.0	0.0	5	1.0307168732910854	-23.96898772933274	110.0	1	1.1	0.9				
	2168	1	0.0	0.0	0.0	0.0	5	1.0231642600894901	-23.87794214220728	110.0	1	1.1	0.9				
	2169	1	0.0	0.0	0.0	0.0	5	1.025611277320098	-23.70912916683793	110.0	1	1.1	0.9				
	2170	1	0.0	0.0	0.0	0.0	5	1.0262321341501854	-23.55802313083818	110.0	1	1.1	0.9				
	2171	1	0.0	0.0	0.0	0.0	5	1.0054221923977726	-21.08921997921235	110.0	1	1.1	0.9				
	2172	1	0.0	0.0	0.0	0.0	5	1.0155911786184337	-20.28243072670865	110.0	1	1.1	0.9				
	2173	1	0.0	0.0	0.0	27.5769489619415	5	1.0321907632602818	-25.97404479212958	110.0	1	1.1	0.9				
	2174	1	0.0	0.0	0.0	0.0	5	1.0294664820108792	-26.23850866449881	110.0	1	1.1	0.9				
	2175	1	109.5607387713567	5.564466014368461	0.0	0.0	5	1.0286410735762936	-26.387783469711355	110.0	1	1.1	0.9				
	2176	1	0.0	0.0	0.0	0.0	5	1.0180320222085428	-19.17667219695734	110.0	1	1.1	0.9				
	2177	1	0.0	0.0	0.0	0.0	5	1.017275017169279	-19.29365856979451	110.0	1	1.1	0.9				
	2178	1	0.0	0.0	0.0	0.0	5	1.0208968671416527	-18.44168455785722	110.0	1	1.1	0.9				
	2180	1	0.0	0.0	0.0	0.0	5	1.0521049759471799	-9.441695589474312	110.0	1	1.1	0.9				
	2183	1	0.0	0.0	0.0	0.0	5	1.0444188451714136	-10.94629438897348	110.0	1	1.1	0.9				
	2186	1	0.0	0.0	0.0	0.0	5	1.02615968379474	-11.57154785635901	110.0	1	1.1	0.9				
	2189	1	0.0	0.0	0.0	0.0	5	1.052307147666922	-9.453442420842276	110.0	1	1.1	0.9				
	2190	1	0.0	0.0	0.0	0.0	5	1.0213898975106936	-13.33567831722176	110.0	1	1.1	0.9				
	2192	1	0.0	0.0	0.0	0.0	5	1.02363142854976	-14.57547963894572	110.0	1	1.1	0.9				
	2193	1	0.0	0.0	0.0	0.0	5	1.0258335709655355	-14.01541046414393	110.0	1	1.1	0.9				
	2194	1	0.0	0.0	0.0	0.0	5	1.024653767082861	-14.26339022835959	110.0	1	1.1	0.9				
	2195	1	0.0	0.0	0.0	39.442905746400385	5	1.0229353069516054	-14.77813671605134	110.0	1	1.1	0.9				
	2198	1	0.0	0.0	0.0	0.0	5	1.0224268429166419	-14.924995913322961	110.0	1	1.1	0.9				
	2199	1	4.1484034366929	1.226811962736258	0.0	0.0	5	1.0943243991903566	-14.79895571287288	33.0	1	1.1	0.9				
	2200	1	0.0	0.0	0.0	0.0	5	1.0219940718710745	-15.05154039045583	110.0	1	1.1	0.9				
	2201	1	0.0	0.0	0.0	0.0	5	1.0219387283862174	-15.051271561860638	110.0	1	1.1	0.9				
	2202	1	0.0	0.0	0.0	0.0	5	1.0172684773958582	-15.44987718779515	110.0	1	1.1	0.9				
	2203	1	0.0	0.0	0.0	0.0	5	1.0215047718264618	-15.14638016724107	110.0	1	1.1	0.9				
	2204	1	0.0	0.0	0.0	0.0	5	1.0217819050202008	-14.426166370243312	110.0	1	1.1	0.9				
	2205	1	0.0	0.0	0.0	0.0	5	1.0218661369411564	-14.38137789435048	110.0	1	1.1	0.9				
	2206	1	0.0	0.0	0.0	0.0	5	1.0224164644898102	-14.3862573666353	110.0	1	1.1	0.9				
	2207	1	0.0	0.0	0.0	0.0	5	1.0185261848798728	-14.57533945520683	110.0	1	1.1	0.9				
	2208	1	0.0	0.0	0.0	0.0	5	0.9660015711330783	-20.04516282897815	110.0	1	1.1	0.9				
	2209	1	0.0	0.0	0.0	0.0	5	1.0161858248134827	-14.71933780818137	110.0	1	1.1	0.9				
	2210	1	0.0	0.0	0.0	0.0	5	1.0142969916955673	-14.83693599742162	110.0	1	1.1	0.9				
	2212	1	0.0	0.0	0.0	0.0	5	1.020436692358242	-15.17894251112132	110.0	1	1.1	0.9				
	2214	1	0.0	0.0	0.0	0.0	5	1.0147684000122736	-19.783825492362723	110.0	1	1.1	0.9				
	2215	1	0.0	0.0	0.0	0.0	5	1.0318104127705299	-16.62470997300982	110.0	1	1.1	0.9				
	2217	1	0.0	0.0	0.0	0.0	5	1.0390372764710192	-12.36198411891142	110.0	1	1.1	0.9				
	2219	1	0.0	0.0	0.0	0.0	5	1.0298569916179592	-17.16019818490092	110.0	1	1.1	0.9				
	2220	1	0.0	0.0	0.0	0.0	5	1.01631743605445	-19.72431678165227	110.0	1	1.1	0.9				
	2221	1	25.5331817143029	4.24297217381746	0.0	0.0	5	1.0993393044559845	-22.72160099609777	22.0	1	1.1	0.9				
	2222	1	0.0	0.0	0.0	0.0	5	1.01893794075006	-18.11864827298163	110.0	1	1.1	0.9				
	2223	1	0.0	0.0	0.0	0.0	5	1.0145842993272518	-20.00032214736967	110.0	1	1.1	0.9				
	2224	1	0.0	0.0	0.0	0.0	5	1.0162348517264008	-19.7156126169275	110.0	1	1.1	0.9				
	2225	1	0.0	0.0	0.0	0.0	5	1.0147477475748472	-20.00135541294635	110.0	1	1.1	0.9				
	2226	1	0.844463851361163	0.8114868596294891	0.0	0.0	5	1.0375979610570718	-24.2535844568909	110.0	1	1.1	0.9				
	2227	1	0.0	0.0	0.0	0.0	5	1.0162345576105354	-20.29594515332106	110.0	1	1.1	0.9				
	2228	1	1.2457492680387598	-0.664264286632184	0.0	0.0	5	1.032214299252591	-25.988549521459692	110.0	1	1.1	0.9				
	2229	1	0.0	0.0	0.0	0.0	5	1.0300101706900573	-23.95959433065251	110.0	1	1.1	0.9				
	2231	1	0.0	0.0	0.0	0.0	5	1.0145211168227537	-18.67274615403304	110.0	1	1.1	0.9				
	2232	1	0.0	0.0	0.0	0.0	5	1.0220519473997536	-15.026956258304992	110.0	1	1.1	0.9				
	2233	1	0.0	0.0	0.0	0.0	5	1.0220251670322253	-15.022579552431917	110.0	1	1.1	0.9				
	2234	1	6.30917010282744	0.35239491717051696	0.0	0.0	5	1.0199072659910848	-16.36817405275658	33.0	1	1.1	0.9				
	2235	1	6.39434930019695	0.321420691079041	0.0	0.0	5	1.0200819582369638	-16.36394690394274	33.0	1	1.1	0.9				
	2237	1	0.0	0.0	0.0	0.0	5	1.0145790484582364	-14.811271931403812	110.0	1	1.1	0.9				
	2238	1	0.0	0.0	0.0	0.0	5	1.0259983244759345	-17.0772235418764	110.0	1	1.1	0.9				
	2239	1	0.0	0.0	0.0	0.0	5	1.0637339871937446	-15.87506937968792	220.0	1	1.1	0.9				
	2240	1	0.0	0.0	0.0	0.0	5	1.062747550173364	-15.84778324294497	220.0	1	1.1	0.9				
	2241	1	0.0	0.0	0.0	0.0	5	1.0601433689426427	-16.75045808479722	220.0	1	1.1	0.9				
	2242	1	0.0	0.0	0.0	0.0	5	1.060235533640715	-17.26621151697347	220.0	1	1.1	0.9				
	2243	1	0.0	0.0	0.0	0.0	5	1.0586963749674714	-17.25549734359493	220.0	1	1.1	0.9				
	2244	1	0.0	0.0	0.0	0.0	5	1.051989765801392	-20.217224680694912	220.0	1	1.1	0.9				
	2247	1	0.0	0.0	0.0	0.0	5	1.0490206172661318	-21.16650701683569	220.0	1	1.1	0.9				
	2249	1	0.0	0.0	0.0	0.0	5	1.0483912402037672	-21.15965469998395	220.0	1	1.1	0.9				
	2250	2	761.8020958286986	94.39828227146313	0.0	269.6068504415632	5	1.0296740373743591	-24.79276502758318	220.0	1	1.1	0.9				
	2255	1	0.0	0.0	0.0	0.0	5	1.0492486487961408	-13.85483362343923	220.0	1	1.1	0.9				
	2259	1	0.0	0.0	0.0	0.0	5	1.0494538948179386	-13.01435494173578	220.0	1	1.1	0.9				
	2261	1	0.0	0.0	0.0	0.0	5	1.0442256085593427	-4.58558146103813	220.0	1	1.1	0.9				
	2262	1	0.0	0.0	0.0	0.0	5	1.0385769617593068	-11.76041861268009	220.0	1	1.1	0.9				
	2263	1	0.0	0.0	0.0	0.0	5	1.057482072980616	-15.30154127270596	220.0	1	1.1	0.9				
	2268	1	0.0	0.0	0.0	0.0	5	1.0507835169384796	-15.609004081076431	220.0	1	1.1	0.9				
	2269	1	0.0	0.0	0.0	0.0	5	1.0482670120936812	-18.05762958780429	220.0	1	1.1	0.9				
	2270	1	0.0	0.0	0.0	0.0	5	1.0384657423396055	-20.59648558559417	220.0	1	1.1	0.9				
	2272	1	0.10003649929077371	-0.13330990294576628	0.0	0.0	5	1.03948985613994	-23.72507962489301	11.0	1	1.1	0.9				
	2273	1	19.95778869203848	4.7859495971716	0.0	0.0	5	1.0320083393996549	-23.18020473619859	22.0	1	1.1	0.9				
	2274	1	14.10490769878494	9.04776996574207	0.0	0.0	5	0.9893770164696383	-15.852177747092682	6.6	1	1.1	0.9				
	2275	1	11.186850288082379	5.37348015239737	0.0	0.0	5	1.0003140403536441	-14.73528726991567	6.6	1	1.1	0.9				
	2276	1	1.233107867487501	0.521934969551628	0.0	0.0	5	1.006913043171447	-13.81231004796215	6.6	1	1.1	0.9				
	2277	1	38.265644643644194	12.083769897586519	0.0	0.0	5	1.0291138385409988	-17.47754323953622	33.0	1	1.1	0.9				
	2278	1	15.34797100767754	0.1797803614181466	0.0	0.0	5	1.0205120788874265	-16.58551465997508	33.0	1	1.1	0.9				
	2279	1	28.122039634649198	17.094118758766264	0.0	0.0	5	0.9898081629000567	-22.85508646581636	44.0	1	1.1	0.9				
	2280	1	2.2926686986223803	-0.21934176889881496	0.0	0.0	5	1.0179220678337146	-18.85216240169621	22.0	1	1.1	0.9				
	2281	1	-5.28103313928014	1.57365585478968	0.0	0.0	5	0.97826138118871	-17.02817873313822	11.0	1	1.1	0.9				
	2282	1	0.5954664766365659	0.164574361555371	0.0	0.0	5	1.023478271707599	-19.57698287577192	22.0	1	1.1	0.9				
	2283	1	2.86565043062568	0.9180621844714512	0.0	0.0	5	1.0379494520603652	-20.74992107161404	22.0	1	1.1	0.9				
	2284	1	0.10215504828840499	-0.07624182731648911	0.0	0.0	5	1.0288519284694282	-18.87106231725888	11.0	1	1.1	0.9				
	2285	1	14.893968516166831	5.50440336707248	0.0	0.0	5	1.0126491102834432	-26.63273906627095	22.0	1	1.1	0.9				
	2286	1	12.79405631512897	4.23152802724112	0.0	0.0	5	1.0349952719353563	-26.1648963914646	22.0	1	1.1	0.9				
	2287	1	32.8164347707108	4.9383484389306895	0.0	0.0	5	1.0130604950687556	-27.08084241175583	22.0	1	1.1	0.9				
	2288	1	4.969286691016694	2.3123035960519642	0.0	0.0	5	1.016874463217968	-25.01162006421151	11.0	1	1.1	0.9				
	2289	1	11.88898872021139	2.2430057880878502	0.0	0.0	5	1.0384908056954192	-25.49902500551748	22.0	1	1.1	0.9				
	2290	1	35.35571077000594	11.43917336843214	0.0	0.0	5	1.0270033105596745	-27.01666436722938	22.0	1	1.1	0.9				
	2291	1	37.048781804362804	13.56316755613722	0.0	0.0	5	1.0260119302617132	-28.48501465345068	22.0	1	1.1	0.9				
	2292	1	9.25709532036334	1.285278495783359	0.0	0.0	5	1.0017941132817687	-27.43024545821921	22.0	1	1.1	0.9				
	2293	1	6.8196875432964	1.66570804022136	0.0	0.0	5	1.0147294794956867	-19.77631315623392	22.0	1	1.1	0.9				
	2294	1	0.0	0.0	0.0	0.0	5	0.9727459429648896	-18.44168455785723	22.0	1	1.1	0.9				
	2295	1	1.1277204405401802	-0.131104909685906	0.0	0.0	5	1.0494280836513314	-10.34519887787562	22.0	1	1.1	0.9				
	2296	1	3.9179577825922496	1.1294581421904302	0.0	0.0	5	1.0580704245854142	-12.5845079323363	22.0	1	1.1	0.9				
	2297	1	0.09845539502799511	-0.15901145197441802	0.0	0.0	5	1.0545103994331686	-9.540796081465645	22.0	1	1.1	0.9				
	2298	1	7.005330225560809	0.63426609095335	0.0	0.0	5	1.0044474991618326	-17.03709829323878	11.0	1	1.1	0.9				
	2299	1	4.767843117410499	-0.3576221538626119	0.0	0.0	5	1.012203943225241	-16.34714669718289	11.0	1	1.1	0.9				
	2300	1	6.817376398877331	1.5293180603922338	0.0	0.0	5	1.038812822175421	-15.35276088742803	11.0	1	1.1	0.9				
	2301	1	6.357613794678221	1.104834498306596	0.0	0.0	5	1.0399753945290047	-15.272840932079617	11.0	1	1.1	0.9				
	2302	1	10.55584310108414	3.51356873629801	0.0	0.0	5	1.0138327049493927	-18.11172750639554	11.0	1	1.1	0.9				
	2303	1	7.9547446200374505	1.73341208708589	0.0	0.0	5	1.0172671035658574	-17.89192492916023	11.0	1	1.1	0.9				
	2304	1	2.9145850639238504	-0.20232489533424403	0.0	0.0	5	1.0225808913461591	-16.15903916275169	11.0	1	1.1	0.9				
	2305	1	3.2008208254247896	-0.0306372322946787	0.0	0.0	5	1.0212443829924935	-16.22066674625251	11.0	1	1.1	0.9				
	2306	1	1.23069639581465	0.148527247897536	0.0	0.0	5	1.0162222870716586	-15.820213942756112	22.0	1	1.1	0.9				
	2307	1	1.22012735772375	0.141469365238398	0.0	0.0	5	1.016307987487936	-15.793751163848842	22.0	1	1.1	0.9				
	2308	1	2.6974127487645	-0.518176212407649	0.0	0.0	5	1.0245676077218244	-15.449493600804193	11.0	1	1.1	0.9				
	2309	1	3.66248952773656	0.268230288469139	0.0	0.0	5	1.031752446014549	-15.687149755072268	11.0	1	1.1	0.9				
	2310	1	4.38782797689875	1.244169953752356	0.0	0.0	5	1.0150932963810873	-15.151429561216371	11.0	1	1.1	0.9				
	2311	1	11.31460263487744	3.43865919710733	0.0	0.0	5	1.0036387772072972	-20.04512183919965	11.0	1	1.1	0.9				
	2312	1	3.43738724450884	1.2064342375681738	0.0	0.0	5	1.0072495865048146	-15.78069558698501	11.0	1	1.1	0.9				
	2313	1	12.75081507823046	0.9336974987668458	0.0	0.0	5	1.0413966986936072	-17.34855046066847	22.0	1	1.1	0.9				
	2314	1	10.675037461534181	2.7200189300431	0.0	0.0	5	1.012240650937867	-15.13074029559587	22.0	1	1.1	0.9				
	2315	1	29.58494142791117	5.385695343371239	0.0	0.0	5	0.998542019939164	-22.4252541529333	22.0	1	1.1	0.9				
	2316	1	5.992160853297911	2.30522543602036	0.0	0.0	5	1.0042987916872037	-18.04160455186867	22.0	1	1.1	0.9				
	2317	1	9.06709590132348	2.28521256108359	0.0	0.0	5	1.0440482200674108	-21.2137352165843	22.0	1	1.1	0.9				
	2318	1	10.36757488414203	-0.0485898785246537	0.0	0.0	5	1.0153113249765695	-21.17308954131714	22.0	1	1.1	0.9				
	2319	1	0.0	0.0	0.0	0.0	5	1.030197587981174	-23.02342283597318	22.0	1	1.1	0.9				
	2320	1	16.1407656256639	3.3981742264056507	0.0	0.0	5	1.0001537058556877	-22.44012098543217	22.0	1	1.1	0.9				
	2321	1	5.512170804402	-0.297153097662144	0.0	0.0	5	1.019865223461809	-20.05441067998382	22.0	1	1.1	0.9				
	2322	1	0.268542500051344	0.31925762779302896	0.0	0.0	5	1.064091140262729	-14.8854324976392	11.0	1	1.1	0.9				
	2323	1	0.0	0.0	0.0	0.0	5	1.0491067870017945	-9.694714627305673	110.0	1	1.1	0.9				
	2324	1	0.0	0.0	0.0	0.0	5	1.042291805924153	-15.64890063897033	1.0	1	1.1	0.9				
	2325	1	0.0	0.0	0.0	0.0	5	1.0422805039944618	-15.62348805623716	1.0	1	1.1	0.9				
	2326	1	0.0	0.0	0.0	0.0	5	1.042130127935355	-15.65609747471875	1.0	1	1.1	0.9				
	2328	1	0.0	0.0	0.0	0.0	5	1.0665132681809018	-15.29579955773213	22.0	1	1.1	0.9				
	2329	2	0.0	0.0	0.0	0.0	5	0.9862199999999701	-15.80443024403233	11.0	1	1.1	0.9				
	2330	2	0.0	0.0	0.0	0.0	5	0.9872699999999744	-21.180699409873	11.0	1	1.1	0.9				
	2331	2	0.0	0.0	0.0	0.0	5	0.9815299999999673	-7.768191487317035	11.0	1	1.1	0.9				
	2332	2	0.0	0.0	0.0	0.0	5	1.0140299999999682	-7.444253160684965	11.0	1	1.1	0.9				
	2333	2	0.0	0.0	0.0	0.0	5	1.0059899999999709	-12.15077499929403	11.0	1	1.1	0.9				
	2334	2	0.0	0.0	0.0	0.0	5	0.9981299999999681	-9.011952406890899	11.0	1	1.1	0.9				
	2335	2	0.0	0.0	0.0	0.0	5	1.0040799999999674	-8.872694444094716	11.0	1	1.1	0.9				
	2336	1	32.703308165349604	10.65448662680355	0.0	0.0	5	1.0000838389073212	-16.1032481711975	33.0	1	1.1	0.9				
	2337	1	49.53378236982485	16.2479222760927	0.0	0.0	5	1.0705438206043782	-18.22239436310862	11.0	1	1.1	0.9				
	2338	1	1.71129514994603	2.6494563332431	0.0	0.0	5	1.0182916508617224	-18.523394344049212	22.0	1	1.1	0.9				
	2339	1	15.716992921065811	-4.31763789598276	0.0	0.0	5	1.019843252188255	-16.73850262245381	6.6	1	1.1	0.9				
	10001	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10002	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10003	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10004	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10005	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10006	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10007	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10008	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10009	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10010	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10011	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10012	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10013	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10014	1	0.0	0.0	0.0	0.0	1	1.0	0.0	500.0	1	1.1	0.9				
	10015	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10016	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10017	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10018	1	0.0	0.0	0.0	0.0	1	1.0	0.0	330.0	1	1.1	0.9				
	10019	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10020	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10021	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10022	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10023	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10024	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10025	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10026	1	0.0	0.0	0.0	0.0	1	1.0	0.0	132.0	1	1.1	0.9				
	10027	1	0.0	0.0	0.0	0.0	1	1.0	0.0	66.0	1	1.1	0.9				
	10028	1	0.0	0.0	0.0	0.0	1	1.0	0.0	66.0	1	1.1	0.9				
	10029	1	0.0	0.0	0.0	0.0	1	1.0	0.0	66.0	1	1.1	0.9				
	10030	1	0.0	0.0	0.0	0.0	1	1.0	0.0	66.0	1	1.1	0.9				
	10031	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10032	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10033	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10034	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10035	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10036	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10037	1	0.0	0.0	0.0	0.0	2	1.0	0.0	220.0	1	1.1	0.9				
	10038	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10039	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10040	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10041	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10042	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10043	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10044	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10045	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10046	1	0.0	0.0	0.0	0.0	2	1.0	0.0	330.0	1	1.1	0.9				
	10047	1	0.0	0.0	0.0	0.0	2	1.0	0.0	500.0	1	1.1	0.9				
	10048	1	0.0	0.0	0.0	0.0	2	1.0	0.0	500.0	1	1.1	0.9				
	10049	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10050	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10051	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10052	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10053	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10054	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10055	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10056	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10057	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10058	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10059	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10060	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10061	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10062	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10063	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10064	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10065	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10066	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10067	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10068	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10069	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10070	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10071	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10072	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10073	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10074	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10075	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10076	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10077	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10078	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10079	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10080	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10081	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10082	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10083	1	0.0	0.0	0.0	0.0	3	1.0	0.0	132.0	1	1.1	0.9				
	10084	1	0.0	0.0	0.0	0.0	3	1.0	0.0	110.0	1	1.1	0.9				
	10085	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10086	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10087	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10088	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10089	1	0.0	0.0	0.0	0.0	4	1.0	0.0	275.0	1	1.1	0.9				
	10090	1	0.0	0.0	0.0	0.0	4	1.0	0.0	275.0	1	1.1	0.9				
	10091	1	0.0	0.0	0.0	0.0	4	1.0	0.0	275.0	1	1.1	0.9				
	10092	1	0.0	0.0	0.0	0.0	4	1.0	0.0	275.0	1	1.1	0.9				
	10093	1	0.0	0.0	0.0	0.0	4	1.0	0.0	275.0	1	1.1	0.9				
	10094	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10095	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10096	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10097	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10098	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10099	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10100	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10101	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10102	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10103	1	0.0	0.0	0.0	0.0	4	1.0	0.0	132.0	1	1.1	0.9				
	10104	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10105	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10106	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10107	1	0.0	0.0	0.0	0.0	4	1.0	0.0	66.0	1	1.1	0.9				
	10108	1	0.0	0.0	0.0	0.0	5	1.0	0.0	110.0	1	1.1	0.9				
	10109	1	0.0	0.0	0.0	0.0	5	1.0	0.0	110.0	1	1.1	0.9				
	10110	1	0.0	0.0	0.0	0.0	5	1.0	0.0	110.0	1	1.1	0.9				
	10111	1	0.0	0.0	0.0	0.0	5	1.0	0.0	110.0	1	1.1	0.9				
	10112	1	0.0	0.0	0.0	0.0	5	1.0	0.0	110.0	1	1.1	0.9				
	10113	1	0.0	0.0	0.0	0.0	5	1.0	0.0	110.0	1	1.1	0.9				
];

// 119   (330) - 93   (330) (NSW-NSW)
// 135   (330) - 119  (330) (NSW-NSW)
// 1566  (275) - 1523 (275) (QLD-QLD)
// 1523  (275) - 1557 (275) (QLD-QLD)
// 10004 (500) - 844  (500) (NSW-VIC)
// 758   (220) - 93   (330) (NSW-VIC)
// 135   (330) - 1566 (275) (NSW-QLD)
// 119   (330) - 1742 (275) (NSW-SA)
// 807   (220) - 1566 (275) (VIC-SA)

%column_names%	f_bus	t_bus	br_r	br_x	br_b	rate_a	rate_b	rate_c	tap	shift	br_status	angmin	angmax	construction_cost
mpc.ne_branch = [
	119 	 93	 	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	1		0	1	-30	30	 14611;		% NSW to NSW - 320 km
	119 	 135	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	1		0	1	-30	30	 41095;  	% NSW to NSW  - 900 km
	1566 	 1523	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	1		0	1	-30	30	 41095;  	% QLD to QLD  - 900 km
	1523 	 1557	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	1		0	1	-30	30	 41095;  	% QLD to QLD  - 900 km
	10004	 844	 0.0011225049821915992	0.013771688338268497	1.6954215021408197	1344.0	1344.0	1344.0	1		0	1	-30	30	 20091;		% VIC to NSW - 440 km
	93 	 	 758 	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0.7		0	1	-30	30	 14611;		% VIC to NSW - 320 km
	135 	 1566	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0.85	0	1	-30	30	 14611;		% QLD to NSW - 320 km
	119 	 1742	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0.85	0	1	-30	30	 41095;  	% SA to NSW  - 900 km
	1566 	 807	 0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0.8		0	1	-30	30	 41095;  	% SA to VIC  - 900 km
];


%% generator data
%    bus    Pg    Qg    Qmax    Qmin    Vg    mBase    status    Pmax    Pmin    Pc1    Pc2    Qc1min    Qc1max    Qc2min    Qc2max    ramp_agc    ramp_10    ramp_30    ramp_q    apf
mpc.gen = [
	3	431.89334232400006	-24.521463397999998	370.0	-240.0	1.01556	848.605419222452	1	850.0	0.0															
	4	624.40737834601	64.8168883589584	450.0	-190.0	1.02626	911.2691769853241	1	919.9999999999999	0.0															
	5	650.401460230983	17.1883693068953	390.0	-260.0	0.999	914.521020424575	1	919.9999999999999	0.0															
	6	631.7539076734402	37.213374197097096	450.0	-190.0	1.00251	915.047054038756	1	919.9999999999999	0.0															
	13	30.2265357711347	2.1328312649857297	10.0	-10.0	1.01546	41.1012975615542	1	50.0	0.0															
	14	32.1221972278725	3.847882429963349	10.0	-10.0	1.01729	45.4628463133704	1	50.0	0.0															
	15	19.277781191996898	0.46368514422499607	10.0	-10.0	1.0126	28.477100057434303	1	30.0	0.0															
	18	565.935071064465	76.76821743240511	440.00000000000006	-280.0	1.01122	853.1517461942509	1	860.0	0.0															
	19	664.1802905846021	116.850947170548	430.0	-280.0	1.01837	828.587737327442	1	830.0000000000001	0.0															
	20	630.779430353494	123.09915439605301	430.0	-270.0	1.02332	824.9557847308	1	830.0000000000001	0.0															
	21	660.810311423638	92.7982150761187	430.0	-280.0	1.01577	815.543500367366	1	819.9999999999999	0.0															
	23	81.9568333770882	3.7421545503518496	50.0	-30.0	1.02669	100.1029132	1	110.00000000000001	0.0															
	30	77.3267838781388	-3.50851274594665	50.0	-30.0	1.01913	99.5320069049927	1	100.0	0.0															
	31	55.970990066540104	-7.30109434132907	30.0	-30.0	0.95282	90.5889255829901	1	100.0	0.0															
	34	405.05126933506904	36.0377353830287	210.0	-110.00000000000001	0.97349	643.693602205161	1	650.0	0.0															
	35	407.77499201904703	-93.8426247742008	220.00000000000003	-120.0	0.93205	645.28666725168	1	650.0	0.0															
	36	426.5161774322531	42.1066275972186	210.0	-100.0	0.97558	628.9849849482072	1	630.0	0.0															
	37	246.36371654223402	1.1105895665460301	90.0	-90.0	0.97897	343.073364149896	1	350.0	0.0															
	38	246.53546941532	-1.1678426247423999	90.0	-90.0	0.97805	338.426626157714	1	340.0	0.0															
	39	248.465284474285	13.4766408302221	90.0	-90.0	0.98407	341.42365312634496	1	350.0	0.0															
	40	256.48333277373905	9.456149262328069	90.0	-90.0	0.98186	336.309318444924	1	340.0	0.0															
	41	245.36307114282198	13.794420346358402	90.0	-90.0	0.98377	333.510404178291	1	340.0	0.0															
	42	242.463117731816	17.971023596443196	90.0	-90.0	0.98556	340.135576679022	1	350.0	0.0															
	43	641.205869383868	-79.2208985881729	420.0	-180.0	0.99894	832.440999925509	1	840.0	0.0															
	56	409.952588354057	8.71409053639974	280.0	-130.0	0.98801	546.171568101272	1	550.0	0.0															
	57	0.0	3.29022754875435	20.0	-20.0	1.01502	46.1062790306169	1	50.0	0.0															
	58	30.3989596087625	-9.75506422682516	20.0	-20.0	0.94492	46.5332684993628	1	50.0	0.0															
	62	22.5934707990981	11.096846189928302	20.0	-30.0	0.91609	30.5123773106886	1	40.0	0.0															
	63	20.5592082879526	-0.16138491215324	20.0	-20.0	1.04149	29.6002670221357	1	30.0	0.0															
	64	151.99882825729298	-1.97199990038797	100.0	-50.0	1.06298	210.894545504451	1	220.00000000000003	0.0															
	65	147.744403827981	-8.13028176963227	100.0	-50.0	1.0576	207.096134014428	1	210.0	0.0															
	66	157.04825788377198	-1.2465739881142999	100.0	-50.0	1.06354	209.43448703438	1	210.0	0.0															
	67	150.91881079843	-2.21712468539341	100.0	-50.0	1.06263	210.867295503616	1	220.00000000000003	0.0															
	69	45.5453139887114	-11.7293045770481	30.0	-30.0	0.96354	108.81484992434301	1	110.00000000000001	0.0															
	70	49.67218813880051	-3.45493803172465	30.0	-30.0	0.97025	110.332978322869	1	120.0	0.0															
	73	43.2331766436034	-13.684934688052799	40.0	-30.0	1.00307	96.48768505742771	1	100.0	0.0															
	74	41.671530701732294	-6.34282647466175	40.0	-40.0	1.01275	98.0252477621194	1	100.0	0.0															
	75	43.07847587842049	2.7352948936936903	40.0	-40.0	1.02419	96.5074638390634	1	100.0	0.0															
	76	601.9228605073649	68.4206095867701	409.99999999999994	-160.0	1.01885	835.11956340652	1	840.0	0.0															
	77	594.185006502323	28.983092414969803	409.99999999999994	-160.0	1.00955	829.493444249593	1	830.0000000000001	0.0															
	79	33.6224140786135	-1.7698750120983504	10.0	-20.0	1.04459	52.3175148501992	1	60.0	0.0															
	80	34.037052000734604	-2.4237874515906	10.0	-20.0	1.04206	51.9722352538258	1	60.0	0.0															
	647	64.58350418747361	0.37462820608019803	40.0	-30.0	0.97085	86.4684665810317	1	90.0	0.0															
	648	58.69554476671941	0.366359938384267	40.0	-40.0	0.9712	90.0339754913002	1	100.0	0.0															
	654	50.990623193234306	-3.24980309639736	10.0	-10.0	1.06431	98.9588547302624	1	100.0	0.0															
	655	112.97404027993099	-3.9362810441209	10.0	-10.0	1.05968	179.468505843356	1	180.0	0.0															
	656	12.718660331978601	3.0661311341823496	10.0	0.0	0.97713	23.38719214	1	30.0	0.0															
	658	165.978187592202	0.343592807862908	80.0	-50.0	0.97456	189.47538619999997	1	190.0	0.0															
	659	51.46347397016579	-11.530151942175001	40.0	-30.0	1.00988	70.2652235693065	1	80.0	0.0															
	660	53.7882164716721	-9.82455924073085	40.0	-30.0	1.0122	71.0795632928889	1	80.0	0.0															
	665	115.27907018156999	-15.398137622243501	50.0	-50.0	0.95996	152.586644802825	1	160.0	0.0															
	668	69.7121333398338	-6.70421066225446	50.0	-50.0	0.96635	108.100446894949	1	110.00000000000001	0.0															
	672	65.804614318345	-0.900903784301877	50.0	-50.0	0.97242	110.470307527771	1	120.0	0.0															
	674	69.5386755602799	-9.84916305486169	50.0	-50.0	0.96361	108.17915012921699	1	110.00000000000001	0.0															
	680	71.3839554087347	2.32638627378177	40.0	-40.0	0.95738	107.325694307219	1	110.00000000000001	0.0															
	681	72.45267330743368	-12.0128617628943	50.0	-40.0	0.93803	107.571180567611	1	110.00000000000001	0.0															
	682	71.4069515075775	-4.6704606956616	40.0	-40.0	0.94763	108.142809283454	1	110.00000000000001	0.0															
	684	136.046296661597	-7.368156470804339	110.00000000000001	-40.0	0.98898	201.368655754533	1	210.0	0.0															
	685	143.32652905182	-2.03017769778478	110.00000000000001	-40.0	0.99603	201.766158744693	1	210.0	0.0															
	687	346.95005454379395	-36.692059481947396	330.0	-210.0	1.00618	630.7525659587229	1	640.0	0.0															
	688	545.601412348538	6.578139153325649	310.0	-200.0	1.01171	692.4764770461251	1	700.0	0.0															
	689	526.740899209748	-74.9163160444217	340.0	-110.00000000000001	0.9903	743.727576350409	1	750.0	0.0															
	690	511.886080085132	55.344790299059795	330.0	-110.00000000000001	0.99891	651.18307242021	1	660.0	0.0															
	691	529.759362199972	47.88466473868031	330.0	-110.00000000000001	0.99686	647.149878913164	1	650.0	0.0															
	693	90.0189063795386	4.446300647875949	10.0	-10.0	1.06524	115.622949829081	1	120.0	0.0															
	694	51.7755913180758	9.89028119585291	20.0	-30.0	1.07291	69.6506796327507	1	70.0	0.0															
	695	27.502320582569702	7.64712922532787	10.0	-10.0	1.07773	46.581592120633	1	50.0	0.0															
	696	50.68418794423341	9.82985949239228	20.0	-20.0	1.07461	114.864380666002	1	120.0	0.0															
	697	30.970484672293104	6.60865617792485	10.0	-10.0	1.07694	73.23516054158162	1	80.0	0.0															
	698	43.3489842760144	8.974411675248342	20.0	-30.0	1.08353	113.018319971292	1	120.0	0.0															
	699	50.769790687559	-0.870072425790271	20.0	-20.0	0.97517	100.974593	1	110.00000000000001	0.0															
	700	46.9121250839084	-0.8867070204496379	20.0	-20.0	0.97542	100.3645848	1	110.00000000000001	0.0															
	701	49.47508432327339	-0.909071200627182	20.0	-20.0	0.97015	100.148673	1	110.00000000000001	0.0															
	702	259.780769472675	29.380438943110498	130.0	-70.0	0.99413	352.29798341787	1	360.0	0.0															
	703	247.87455000916	16.7708194425677	130.0	-70.0	0.989	353.577216341277	1	360.0	0.0															
	708	31.694694625116902	-3.30541775477491	30.0	-20.0	0.99081	51.6119330540299	1	60.0	0.0															
	712	473.373842322757	45.6580550539587	260.0	-170.0	0.96625	626.956900197733	1	630.0	0.0															
	729	28.8376042157381	-3.44932537813294	20.0	-20.0	0.97029	100.8087346	1	110.00000000000001	0.0															
	730	348.993836114038	-78.07564414404922	190.0	-120.0	0.99185	476.643849198753	1	480.0	0.0															
	731	315.80497244537196	-44.2295903584657	190.0	-120.0	0.97286	413.478915313189	1	420.0	0.0															
	732	326.010094955155	13.7888998626748	200.0	-150.0	0.99223	481.327456929814	1	490.00000000000006	0.0															
	733	384.30129750208005	11.433909835405599	200.0	-150.0	0.98956	475.496667556395	1	480.0	0.0															
	953	34.37087262522778	1.0014128042542398	20.0	-20.0	1.02644	47.1338866906008	1	50.0	0.0															
	954	32.5579225848377	0.6666875720855779	20.0	-20.0	1.02602	46.1283384356648	1	50.0	0.0															
	955	34.989074655062	0.8944543812100769	20.0	-20.0	1.02719	53.539829139953895	1	60.0	0.0															
	956	33.0022717441131	0.408944916197751	20.0	-20.0	1.02592	66.5378691187571	1	70.0	0.0															
	1136	38.15006813653801	-1.78708623269442	30.0	-20.0	0.99783	56.4829927750938	1	60.0	0.0															
	1137	54.78896249383889	0.188969746815553	40.0	-20.0	1.0006	70.4010887629353	1	80.0	0.0															
	1138	37.3852416237806	-2.2534103836764596	50.0	-20.0	0.97188	55.8495727342218	1	60.0	0.0															
	1246	158.62248344307702	10.879602374576299	20.0	-20.0	1.05379	240.12185123283402	1	250.0	0.0															
	1274	672.011629407089	11.8418634473528	390.0	-220.00000000000003	1.07483	989.914190588519	1	990.0	0.0															
	1184	32.325133014311604	3.76301686895667	20.0	-20.0	1.0021652453554195	47.830978430458394	1	50.0	0.0															
	1394	233.79768106916902	15.3889585213543	150.0	-40.0	1.00238	327.941066311374	1	330.0	0.0															
	1395	228.99522333410803	18.305990717556302	150.0	-50.0	1.01725	328.221132472344	1	330.0	0.0															
	1396	181.826398928217	2.92992144144773	150.0	-70.0	1.0801	333.52684475354897	1	340.0	0.0															
	1397	193.42773506570302	20.8648841696903	150.0	-60.0	1.07699	335.174992911071	1	340.0	0.0															
	1398	143.62341807961803	8.5770152216617	150.0	-90.0	1.01396	323.952838555873	1	330.0	0.0															
	1399	252.81525112172497	20.5288921560526	150.0	-80.0	1.01738	321.767278076075	1	330.0	0.0															
	1400	339.36660236744706	9.45069326332528	180.0	-100.0	1.01525	422.530060780491	1	430.0	0.0															
	1401	328.650323317071	1.83437086554319	190.0	-100.0	1.01123	422.44099449906497	1	430.0	0.0															
	1402	333.605957972587	3.30725365806478	190.0	-90.0	1.01182	416.57544194585597	1	420.0	0.0															
	1403	352.540245030636	28.1103395883693	190.0	-100.0	1.01054	411.61222137440905	1	420.0	0.0															
	1407	291.08311794626997	-1.2139723646659397	190.0	-110.00000000000001	1.01726	428.869098612061	1	430.0	0.0															
	1408	337.08405474398	2.37235024599703	190.0	-110.00000000000001	1.01886	413.432336428249	1	420.0	0.0															
	1411	97.7013988349731	4.29467949318355	70.0	-50.0	1.01934	158.354711054701	1	160.0	0.0															
	1412	99.9689406776247	1.1591755747586	70.0	-50.0	1.01637	157.83937821052	1	160.0	0.0															
	1413	107.51995301137498	-6.630803831098969	70.0	-50.0	1.009	153.609530652668	1	160.0	0.0															
	1414	254.35082605878102	114.02582900406999	160.0	-90.0	1.06955	375.605614145869	1	380.0	0.0															
	1415	133.617273394639	1.6690695347473001	90.0	-60.0	0.96738	209.356691142824	1	210.0	0.0															
	1416	167.280394055444	3.2157747441737397	90.0	-60.0	0.96634	205.18749745981802	1	210.0	0.0															
	1419	392.37162271625607	15.8635004029665	229.99999999999997	-120.0	0.98831	628.052562262723	1	630.0	0.0															
	1420	389.17365927410503	16.542018985211897	220.00000000000003	-120.0	0.98849	638.170104924729	1	640.0	0.0															
	1421	446.095845639464	33.8465337004101	260.0	-210.0	0.97748	671.132690536673	1	680.0	0.0															
	1425	0.0	0.124195797505276	20.0	-20.0	1.01974	35.3824854665436	1	40.0	0.0															
	1426	26.060170449972205	-0.192852384490659	20.0	-20.0	1.02374	35.1063570457092	1	40.0	0.0															
	1429	0.0	2.49148080884786	20.0	-10.0	0.94245	24.0841503046104	1	30.0	0.0															
	1430	18.586411690213502	1.8555040984759998	20.0	-10.0	0.9398	24.7130107383127	1	30.0	0.0															
	1431	18.792232497129604	2.31586751971524	20.0	-10.0	0.94267	23.6974350718665	1	30.0	0.0															
	1432	0.0	0.570948067357205	20.0	-10.0	0.93537	24.5818638734054	1	30.0	0.0															
	1433	0.0958614002307877	0.777090317195049	10.0	-10.0	1.01518	8.7651425538864	1	10.0	0.0															
	1437	149.13769483177	-11.938774312788402	90.0	-70.0	1.00347	195.96899449389898	1	200.0	0.0															
	1438	78.57012764308452	7.65819148109229	50.0	-40.0	0.92011	105.795435098372	1	110.00000000000001	0.0															
	1439	122.659723240664	-4.114679432228209	80.0	-50.0	1.00491	189.74077837402	1	190.0	0.0															
	1441	28.5315465193212	-5.97646587355519	20.0	-20.0	0.99805	34.7002429670887	1	40.0	0.0															
	1499	151.481625780188	-3.1803239799808702	90.0	-60.0	0.98699	223.21536341426	1	229.99999999999997	0.0															
	1500	162.32070663892702	-6.57704077966753	100.0	-50.0	0.98381	230.990713269683	1	240.0	0.0															
	1501	134.162182604531	10.3741542792809	90.0	-60.0	0.99662	225.23718779557402	1	229.99999999999997	0.0															
	1558	333.83098638962196	18.201650020846603	190.0	-90.0	1.0065	416.378375744331	1	420.0	0.0															
	1559	331.572555586178	14.097260140581	190.0	-90.0	1.00423	426.8220308	1	430.0	0.0															
	1560	136.302122333584	-16.7380826868276	150.0	-130.0	0.99478	423.626371387602	1	430.0	0.0															
	1561	349.539415874761	9.086868038214742	190.0	-90.0	1.00248	515.843401	1	520.0	0.0															
	1628	367.584851894179	41.0305055378158	229.99999999999997	-180.0	1.00366	579.8661901449091	1	580.0	0.0															
	1629	364.29128839322004	48.745432587144	229.99999999999997	-190.0	1.0051	566.034920721082	1	570.0	0.0															
	1636	27.4967476991704	-0.197728151173517	10.0	-10.0	0.99352	36.2839481079485	1	40.0	0.0															
	1640	80.8969085377662	4.976529913062599	20.0	-30.0	0.99873	121.983711870527	1	130.0	0.0															
	1641	17.264698250152	0.655523609431461	10.0	-10.0	0.9941	21.6044311194727	1	30.0	0.0															
	1659	0.0	3.57525504164393	30.0	-10.0	0.98064	36.2619373	1	40.0	0.0															
	1660	0.0	3.75328538779309	30.0	-10.0	0.98165	37.22684	1	40.0	0.0															
	1661	0.0	0.258818292321265	30.0	-10.0	0.97347	36.524171100000004	1	40.0	0.0															
	1662	0.0	4.23996887961002	30.0	-10.0	0.98277	37.0209491	1	40.0	0.0															
	1665	0.0	1.9322701630242196	30.0	-10.0	0.97606	37.2833587994021	1	40.0	0.0															
	1666	0.0	1.952267824	30.0	-10.0	0.96603	37.528516240641	1	40.0	0.0															
	1667	0.0	3.3381552571319	30.0	-10.0	0.9779	36.3901201120326	1	40.0	0.0															
	1668	0.0	2.9525197255446596	30.0	-10.0	0.97693	36.1408798766029	1	40.0	0.0															
	1683	70.7750319602899	0.0060748899931088104	10.0	-20.0	1.09411	89.9570863413974	1	90.0	0.0															
	1684	127.264972509581	7.903512925389969	90.0	-80.0	0.99553	198.828031233628	1	200.0	0.0															
	1685	135.210093454782	11.477315202595099	90.0	-80.0	0.99759	194.91053826953302	1	200.0	0.0															
	1686	137.62957877398497	9.789118596352642	90.0	-80.0	0.99607	203.925937385531	1	210.0	0.0															
	1690	38.4946844491548	16.7631166103504	70.0	0.0	1.00101	162.35489527462101	1	170.0	0.0															
	1691	37.3084137147125	11.7401205939442	70.0	0.0	0.99526	159.27815700299098	1	160.0	0.0															
	1692	38.770804742195004	18.323136900162	70.0	0.0	1.00174	159.933895852882	1	160.0	0.0															
	1693	55.8750720689865	12.2027521266136	110.00000000000001	-50.0	1.00541	266.94065888878	1	270.0	0.0															
	1694	61.3134457642919	19.0100216837332	110.00000000000001	-50.0	1.01184	272.704311920097	1	280.0	0.0															
	1695	58.176223566194906	15.919317246771	110.00000000000001	-50.0	1.00877	262.876889418112	1	270.0	0.0															
	1696	78.7966765485445	5.715587193107	70.0	-40.0	1.01738	175.50502469390602	1	180.0	0.0															
	1697	49.6087914977608	5.56327793701654	40.0	-20.0	1.01721	88.5158615344204	1	90.0	0.0															
	1699	38.6113984149723	-1.44746811458711	30.0	-20.0	1.0036	50.093021374605605	1	60.0	0.0															
	1705	22.8188918386586	-7.02094158437103	10.0	-10.0	1.0024	34.96740921	1	40.0	0.0															
	1706	17.313522312438597	-4.97280344702303	10.0	-10.0	1.00267	100.7653224	1	110.00000000000001	0.0															
	1708	63.2268506484948	6.521236869879629	20.0	-30.0	1.01253	77.61118044	1	80.0	0.0															
	1709	93.2166602577516	-26.2550978837705	40.0	-40.0	0.96231	109.9329537	1	110.00000000000001	0.0															
	1710	38.3189882633566	-2.3943805510195904	10.0	-10.0	0.98213	50.331527630000004	1	60.0	0.0															
	2114	100.949965172718	15.8580971790647	110.00000000000001	-90.0	0.98803	147.69696593489502	1	150.0	0.0															
	2115	101.98801294916	11.2237937533833	120.0	-110.00000000000001	0.98282	147.170128862932	1	150.0	0.0															
	2116	73.44618478614161	11.7072726332725	60.0	-40.0	0.9882	99.82682290775702	1	100.0	0.0															
	2117	47.216573469236	1.2136413577921699	20.0	-20.0	1.05511	59.56099006	1	60.0	0.0															
	2118	0.0	-0.006768525156425311	90.0	-80.0	0.98159	123.24446895776799	1	130.0	0.0															
	2119	2.05432535428554	-3.6955045059300002	20.0	-20.0	0.94727	37.868305058335	1	40.0	0.0															
	2123	49.579877537453484	-7.53504049162455	50.0	-30.0	0.99307	72.60313276841859	1	80.0	0.0															
	2124	137.396424963428	23.1323326218313	120.0	-40.0	1.05574	192.64760894081599	1	200.0	0.0															
	2125	64.71147344283762	8.644864607815817	70.0	-20.0	1.05271	96.0025555250328	1	100.0	0.0															
	2126	9.82450783043848	0.050819844169588804	20.0	-10.0	1.05495	16.4278021572973	1	20.0	0.0															
	2127	34.9319525974112	0.009933722652494908	20.0	-20.0	1.04821	40.33056631	1	50.0	0.0															
	2128	32.3089076933498	0.9419516572624909	20.0	-20.0	1.05035	40.0795192	1	50.0	0.0															
	2129	24.963966136035697	0.239045050738007	20.0	-10.0	1.00571	33.6463986921869	1	40.0	0.0															
	2130	24.074777174613402	0.46368007554411894	20.0	-10.0	1.0064	33.3273031253414	1	40.0	0.0															
	2131	24.1970479211855	-0.379025940144062	20.0	-10.0	1.00365	34.233340868547096	1	40.0	0.0															
	2132	28.4679129616367	10.404304921856601	30.0	-10.0	1.03199	37.7499579498544	1	40.0	0.0															
	2133	34.3623818564035	-10.1806803593985	40.0	-20.0	0.96138	53.9771218854003	1	60.0	0.0															
	2134	105.10400928355598	3.30291061631516	70.0	-50.0	0.95645	169.174009550363	1	170.0	0.0															
	2135	104.805398459447	3.11307038174029	80.0	-70.0	0.9564	175.344738017768	1	180.0	0.0															
	2136	85.445430155	-7.1366510739999995	80.0	-60.0	0.9492	168.12110569328098	1	170.0	0.0															
	2138	26.2199891117512	-0.79302688851878	40.0	-30.0	1.02356	33.7659113864647	1	40.0	0.0															
	2139	15.9424347942778	-4.483969936649319	20.0	-10.0	1.01721	36.76534479	1	40.0	0.0															
	2140	53.38467952529129	2.89706152168536	70.0	-50.0	0.98842	67.9893259308301	1	70.0	0.0															
	2142	53.8733716477824	5.237919695317279	70.0	-40.0	0.98837	68.36997707287081	1	70.0	0.0															
	2143	55.89335614416999	4.376945288409251	70.0	-40.0	0.98685	66.6358637739904	1	70.0	0.0															
	2144	57.6238744085221	6.15992598070428	70.0	-40.0	0.98994	67.2894188493956	1	70.0	0.0															
	2148	7.435417173533231	-0.30898741889148995	10.0	-20.0	1.07274	83.72531062298448	1	90.0	0.0															
	2329	45.9946811998802	1.32156310736672	30.0	-20.0	0.98622	65.7624427797273	1	70.0	0.0															
	2330	0.0	1.59340415728837	20.0	-10.0	0.98727	36.1447293923702	1	40.0	0.0															
	2331	26.4788677188798	-4.81024136099475	20.0	-20.0	0.98153	32.9465583476471	1	40.0	0.0															
	2332	28.290144359801197	3.03866334651271	10.0	-20.0	1.01403	34.046855572122205	1	40.0	0.0															
	2333	13.345418793149303	-0.167070114086708	10.0	-10.0	1.00599	16.3866927560885	1	20.0	0.0															
	2334	21.9071191165335	-1.67227254103906	20.0	-10.0	0.99813	32.5552539895289	1	40.0	0.0															
	2335	21.9217522649333	-0.147830591569655	20.0	-10.0	1.00408	31.920388778904503	1	40.0	0.0															
	12	0.0	-21.531810070351803	320.0	-150.0	1.0605	1.08747929753736	1	110.00000000000001	0.0															
	24	38.3974242998332	0.0	0.0	0.0	1.07713	0.7938849320478039	1	80.0	0.0															
	25	33.235892587486596	0.0	0.0	0.0	1.07705	0.7164935316257183	1	80.0	0.0															
	26	20.9660063255453	0.71839715225622	10.0	-20.0	1.08759	0.500407203184462	1	60.0	0.0															
	28	79.16047462791389	8.80078784072725	60.0	-170.0	1.02449	1.0770017568	1	110.00000000000001	0.0															
	61	0.0	-97.0464803612942	330.0	-170.0	1.027	1.8038791959	1	190.0	0.0															
	142	4.349383474000001	-20.505770842999997	200.0	-200.0	1.025077786	9.0	1	900.0	0.0															
	166	0.0	-9.6411559328556	160.0	-110.00000000000001	1.00407	2.73906388320029	1	280.0	0.0															
	174	43.239112921556796	3.2959330806707	10.0	-20.0	0.99781	0.9059436245695692	1	100.0	0.0															
	211	0.0	13.6392264906736	20.0	-30.0	1.03756	1.0751540007	1	110.00000000000001	0.0															
	570	31.445522482500206	-0.5712345535201951	10.0	-20.0	1.02379	0.6034229714247631	1	70.0	0.0															
	651	54.67394886340681	-4.25643664399991	10.0	-20.0	1.02916	0.6813865119328261	1	70.0	0.0															
	652	62.799762154911306	-5.11872720987275	10.0	-10.0	1.03021	0.722928195972706	1	80.0	0.0															
	661	0.0	5.89533039835929	60.0	-30.0	1.06049	0.805258456163574	1	90.0	0.0															
	677	43.28520227	5.163886792999999	30.0	-20.0	0.93066	0.8649797139	1	90.0	0.0															
	683	0.0	11.702623445011401	60.0	-30.0	1.08734	0.8069375603401568	1	90.0	0.0															
	707	0.0	-6.01182982943631	40.0	-50.0	0.9999037036198694	0.8328711747474011	1	90.0	0.0															
	715	57.092109828077106	0.00194368854435161	10.0	-20.0	1.06914	0.7154404457942581	1	80.0	0.0															
	721	131.340468163	-143.205959938036	80.0	-240.0	0.99727	2.8083047291124204	1	290.0	0.0															
	724	0.0	-47.4318161241512	110.00000000000001	-70.0	0.95863	1.7526201493293	1	180.0	0.0															
	725	0.0	-38.64823488797929	110.00000000000001	-70.0	0.96458	1.74613961108029	1	180.0	0.0															
	728	164.359907981834	-0.9406052719579538	20.0	-20.0	1.0	1.97247388340067	1	200.0	0.0															
	881	41.1145145477321	-1.83862819433189	10.0	-20.0	0.9829	0.6404374503154663	1	70.0	0.0															
	882	29.992808700421698	-1.95109023467014	10.0	-20.0	0.98135	0.509823243989935	1	60.0	0.0															
	644	0.0	0.747743812207132	10.0	-10.0	1.0125667670305927	0.0789633095503086	1	10.0	0.0															
	986	0.0	27.8152489666941	80.0	-250.0	1.01103	2.7441684688255203	1	280.0	0.0															
	1090	0.0	-7.72207657341287	170.0	-90.0	1.0344986467366872	1.0500765809556503	1	110.00000000000001	0.0															
	1252	0.0	6.741982947666939	110.00000000000001	-80.0	1.0337	1.0997547345701597	1	110.00000000000001	0.0															
	1253	0.0	-3.60833605957087	110.00000000000001	-80.0	1.03192	1.0577576532261401	1	110.00000000000001	0.0															
	1255	0.0	15.842684771322602	110.00000000000001	-80.0	1.03024	1.09717493208591	1	110.00000000000001	0.0															
	1265	0.0	-1.87767680387045	110.00000000000001	-110.00000000000001	1.03123	1.07825675532222	1	110.00000000000001	0.0															
	1307	0.0	15.583358183604702	160.0	-90.0	1.0215757674662667	1.0500391566660299	1	110.00000000000001	0.0															
	1516	0.0	54.9862872394821	370.0	-110.00000000000001	1.063932517287146	1.0614524376113004	1	110.00000000000001	0.0															
	1520	0.0	37.1651194447423	380.0	-110.00000000000001	1.0621993293262253	1.0877079349942498	1	110.00000000000001	0.0															
	1531	0.0	-23.6637893308071	280.0	-90.0	1.0556265742422064	1.08463595104404	1	110.00000000000001	0.0															
	1534	0.0	-6.01045734745045	170.0	-90.0	1.0395799062155262	1.0608646189095496	1	110.00000000000001	0.0															
	1562	0.0	70.875570988055	380.0	-110.00000000000001	1.0648617155123072	1.06119855432771	1	110.00000000000001	0.0															
	1564	0.0	-1.6264545209257397	280.0	-80.0	1.0536492981037135	1.07012154776603	1	110.00000000000001	0.0															
	1566	0.0	47.5715600457198	280.0	-60.0	1.0610454520109465	1.0837470155907802	1	110.00000000000001	0.0															
	1140	0.0	-2.31944354030583	170.0	-90.0	1.0554790935884322	1.0724761458113798	1	110.00000000000001	0.0															
	1642	0.0	3.6312224950669303	20.0	-20.0	0.99493	0.128727573506534	1	20.0	0.0															
	1643	18.433384315473	-0.00310435854541138	10.0	-20.0	1.03603	0.28771634400000007	1	30.0	0.0															
	1646	22.2724559517577	-0.0028934032937977497	10.0	-10.0	1.03282	0.252659386300459	1	30.0	0.0															
	1651	27.8450044785054	-4.64114145218027	10.0	-10.0	1.02185	0.5888280384633691	1	60.0	0.0															
	1652	39.84141941817451	-4.8059192491940195	10.0	-10.0	1.01703	0.988983168276027	1	100.0	0.0															
	1653	93.252989115914	-4.71688636485911	10.0	-10.0	1.02561	1.33284632191574	1	140.0	0.0															
	1654	95.028833758947	-8.18644608856989	10.0	-10.0	1.01263	1.1176126014	1	120.0	0.0															
	1655	78.7630426681855	-9.68381721645947	20.0	-20.0	1.01358	1.01924695797265	1	110.00000000000001	0.0															
	1656	90.1852626517937	-7.7607135128622895	10.0	-10.0	1.01544	1.10546755904797	1	120.0	0.0															
	1658	15.112851645587503	0.0	0.0	0.0	0.99318	0.6130266438237391	1	70.0	0.0															
	1663	0.0	0.408420537	200.0	-200.0	1.01428437	9.0	1	900.0	0.0															
	1669	0.0	3.074383195	30.0	-10.0	0.97427	0.3639012011000001	1	40.0	0.0															
	1679	76.44171057008631	-0.006919910571631039	10.0	-10.0	1.06733	0.9103895200554982	1	100.0	0.0															
	1680	0.0	3.92899986826703	20.0	-20.0	1.01158	0.12825872706156197	1	20.0	0.0															
	1681	49.841511789606905	0.0	0.0	0.0	1.0678	0.5672571545146641	1	60.0	0.0															
	1682	57.700440910235805	0.0	0.0	0.0	1.00795	1.0450412263094198	1	110.00000000000001	0.0															
	1711	55.65657678132201	0.0	0.0	0.0	1.06436	0.7619784032539471	1	80.0	0.0															
	1712	0.0	7.802432329473549	20.0	-20.0	1.00997	0.108895174942445	1	20.0	0.0															
	1715	0.0	-34.017235477784595	90.0	-90.0	1.031	1.6993349549174301	1	170.0	0.0															
	1715	0.0	-35.639534139137695	90.0	-90.0	1.0310000000009543	1.74399613115937	1	180.0	0.0															
	1720	0.0	6.010928203333399	90.0	-60.0	1.051740000000749	1.3909524032296594	1	140.0	0.0															
	1720	0.0	6.19072122540185	90.0	-60.0	1.05174	1.4003431122126098	1	150.0	0.0															
	1768	0.0	-1.60272564662523	20.0	-20.0	0.98449	0.12966947583295402	1	20.0	0.0															
	1769	0.0	0.636647914386913	20.0	-20.0	1.00208	0.131987497480586	1	20.0	0.0															
	1983	0.0	1.26741441818588	10.0	-10.0	1.01394	0.04312644164264199	1	10.0	0.0															
	1984	0.0	-5.44371812789491	20.0	-20.0	0.95662	0.129645442360081	1	20.0	0.0															
	1987	0.0	-9.68102877693218	20.0	-30.0	1.07258	0.19169106867	1	20.0	0.0															
	2113	410.90327254569206	-233.17680685425904	550.0	-550.0	1.0366	5.391681234934368	1	540.0	0.0															
	2250	0.0	-198.58333244421001	550.0	-540.0	1.0296740373743591	5.4335858526174	1	550.0	0.0															
];

%% branch data
%    f_bus    t_bus    r    x    b    rateA    rateB    rateC    ratio    angle    status    angmin    angmax
mpc.branch = [
	28	292	0.0213946048670181	0.04942146980714439	0.012801024095775597	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	28	350	0.020236665886361197	0.050316143305972186	0.10562471664845893	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	52	8	0.026853445793652002	0.19165742354521298	5.195117468480018e-5	43.0	43.0	43.0	0	0	1	-59.99999999999999	59.99999999999999								
	53	8	0.026984079889560107	0.185702086980017	5.17387384688482e-5	42.0	42.0	42.0	0	0	1	-59.99999999999999	59.99999999999999								
	59	260	0.011122782782912299	0.0297112037291843	0.006220453130174425	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	59	267	0.045772095961356514	0.120590632657148	0.025792474726494402	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	59	304	0.006779413947917152	0.018607729760026597	0.004025052771484478	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	85	87	0.0011389550104285596	0.01393588748747199	1.6833172193448998	1342.0	1342.0	1342.0	0	0	1	-59.99999999999999	59.99999999999999								
	85	87	0.0011225049821915992	0.013771688338268497	1.6954215021408197	1344.0	1344.0	1344.0	0	0	1	-59.99999999999999	59.99999999999999								
	86	126	0.0006403316210620108	0.0064468902751826694	0.080071637497656	787.0	787.0	787.0	0	0	1	-59.99999999999999	59.99999999999999								
	86	126	0.000620334336382803	0.006148481834081931	0.08240736240510083	779.0	779.0	779.0	0	0	1	-59.99999999999999	59.99999999999999								
	86	142	0.0008590316504566002	0.008691190724875782	0.112796315229684	789.0	789.0	789.0	0	0	1	-59.99999999999999	59.99999999999999								
	86	143	0.0031186025418690404	0.03052345278941931	0.45626901837147793	773.0	773.0	773.0	0	0	1	-59.99999999999999	59.99999999999999								
	88	115	0.0006390014028278651	0.0064548685555730016	0.09401233060830509	788.0	788.0	788.0	0	0	1	-59.99999999999999	59.99999999999999								
	88	131	0.0014358749276801	0.014644579098475205	0.18420688904757598	793.0	793.0	793.0	0	0	1	-59.99999999999999	59.99999999999999								
	88	133	0.0006980898858401917	0.006846981908912769	0.09338147855802613	774.0	774.0	774.0	0	0	1	-59.99999999999999	59.99999999999999								
	12	99	0.00549684407743448	0.04001467715759991	0.5277011763906659	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999								
	12	104	0.0036628589148653694	0.046574779405701004	0.7304052178330444	907.0	907.0	907.0	0	0	1	-59.99999999999999	59.99999999999999								
	12	135	0.0024404891880895	0.029288513049949005	0.47137858199290905	875.0	875.0	875.0	0	0	1	-59.99999999999999	59.99999999999999								
	12	138	0.00411569981152844	0.0332833799581951	0.405787904264694	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999								
	12	138	0.005464298468891071	0.035343942727401906	0.43209820210204875	601.0	601.0	601.0	0	0	1	-59.99999999999999	59.99999999999999								
	91	100	0.00032143239948153506	0.0034259883954422506	0.039614513562890204	814.0	814.0	814.0	0	0	1	-59.99999999999999	59.99999999999999								
	91	114	0.0029789123197607697	0.0213626300034765	0.2681391625330549	640.0	640.0	640.0	0	0	1	-59.99999999999999	59.99999999999999								
	91	115	0.0011140258456952897	0.0129505473830168	0.14802050571879896	859.0	859.0	859.0	0	0	1	-59.99999999999999	59.99999999999999								
	92	116	0.0010885510705970199	0.0147748298170697	1.7006090545761405	1429.0	1429.0	1429.0	0	0	1	-59.99999999999999	59.99999999999999								
	92	116	0.0011106263382062301	0.014144395822631203	1.6346730551440307	1375.0	1375.0	1375.0	0	0	1	-59.99999999999999	59.99999999999999								
	93	114	0.0003592095476724209	0.00485193630699255	0.09552678346910695	940.0	940.0	940.0	0	0	1	-59.99999999999999	59.99999999999999								
	93	114	0.00036659299122914716	0.004587482080457733	0.09496649899752864	898.0	898.0	898.0	0	0	1	-59.99999999999999	59.99999999999999								
	93	119	0.00239067232144671	0.017843493603628604	0.21502937305927303	656.0	656.0	656.0	0	0	1	-59.99999999999999	59.99999999999999								
	93	61	0.00457242868733257	0.03418020142564271	0.4077533713723808	657.0	657.0	657.0	0	0	1	-59.99999999999999	59.99999999999999								
	94	116	0.0017476373474070298	0.0225862475770181	2.5475262015797195	1387.0	1387.0	1387.0	0	0	1	-59.99999999999999	59.99999999999999								
	94	149	0.0008477767884357367	0.011571809222622798	1.3597626684780695	1434.0	1434.0	1434.0	0	0	1	-59.99999999999999	59.99999999999999								
	95	110	0.00018765208803769203	0.0017710291671985806	0.02400285282507539	756.0	756.0	756.0	0	0	1	-59.99999999999999	59.99999999999999								
	95	110	0.00018309565764572502	0.0017152461362816408	0.025621291051786402	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999								
	95	127	0.005062739744205489	0.047457793328152004	0.6801827127528468	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999								
	95	61	0.005640994447898819	0.054073627863782496	0.7772919484522188	764.0	764.0	764.0	0	0	1	-59.99999999999999	59.99999999999999								
	109	23	0.0037399777384898416	0.11522154571351088	0.006938854755392411	275.0	275.0	275.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	97	98	0.00244661896547396	0.019350938101233905	0.22834600732551413	679.0	679.0	679.0	0	0	1	-59.99999999999999	59.99999999999999								
	97	109	0.0054815638063252	0.0399409118961464	0.47973428935437484	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999								
	98	113	0.00410372099094093	0.029828231756910704	0.36499138505975703	1483.8375219635775	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	98	141	0.0038084608243499	0.03183420282778101	0.37810937236825903	703.0	703.0	703.0	0	0	1	-59.99999999999999	59.99999999999999								
	98	147	0.00144971191580594	0.014868301946477504	0.19000741341426997	796.0	796.0	796.0	0	0	1	-59.99999999999999	59.99999999999999								
	98	151	0.0016278954856574497	0.0132292583637871	0.157336153255356	691.0	691.0	691.0	0	0	1	-59.99999999999999	59.99999999999999								
	99	111	0.00709601896856702	0.054174033131706496	0.65326785024438	665.0	665.0	665.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	109	0.00166386096210172	0.0135379533045636	0.15520439058789107	691.0	691.0	691.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	114	0.00274414111995976	0.020981657009152704	0.2617178211031481	666.0	666.0	666.0	0	0	1	-59.99999999999999	59.99999999999999								
	100	133	0.00187141090140715	0.021428806004412503	0.27130704536082195	851.0	851.0	851.0	0	0	1	-59.99999999999999	59.99999999999999								
	101	144	0.005964429343834518	0.04615595429384241	0.559919314950723	670.0	670.0	670.0	0	0	1	-59.99999999999999	59.99999999999999								
	102	106	0.000254828323430382	0.002517975235153461	1.2525606660218898	778.0	778.0	778.0	0	0	1	-59.99999999999999	59.99999999999999								
	102	106	0.000271172397340648	0.00264301669002743	1.24495918041561	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999								
	103	201	0.0342950132478122	0.09924133636807418	0.0261390999147855	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	103	286	0.035639496886978414	0.10653844324564596	0.02406568979042399	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	135	0.0013382712363200298	0.017440944915344907	0.26543850867785507	919.9999999999999	919.9999999999999	919.9999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	104	1623	0.0036576786413243995	0.044478228680670306	0.6994230854636289	882.0	882.0	882.0	0	0	1	-59.99999999999999	59.99999999999999								
	104	1623	0.00364630651943386	0.044199198991008104	0.7333035897027699	881.0	881.0	881.0	0	0	1	-59.99999999999999	59.99999999999999								
	105	133	0.0003668577104597351	0.00441661813680176	3.330163318504069	877.0	877.0	877.0	0	0	1	-59.99999999999999	59.99999999999999								
	106	61	0.00025530614959993407	0.0030419849197376512	0.0372119472607039	871.0000000000001	871.0000000000001	871.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	106	61	0.00026262887000595193	0.0029070965867340594	0.037134825276170895	833.0	833.0	833.0	0	0	1	-59.99999999999999	59.99999999999999								
	107	133	0.0005990839999169109	0.00585149085285217	0.08520547032542988	772.0	772.0	772.0	0	0	1	-59.99999999999999	59.99999999999999								
	107	145	0.00360740342547465	0.033197096485666905	0.514430723322602	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999								
	108	144	0.00399604540073648	0.030581321998375908	0.3795588746255081	666.0	666.0	666.0	0	0	1	-59.99999999999999	59.99999999999999								
	108	831	0.0016394406916201095	0.0128891051766779	0.15568176635422692	677.0	677.0	677.0	0	0	1	-59.99999999999999	59.99999999999999								
	110	120	0.0006616731316100336	0.004931310835531909	0.07534584023475649	655.0	655.0	655.0	0	0	1	-59.99999999999999	59.99999999999999								
	110	126	0.0030475391520839203	0.03176800784265111	0.40428603335089985	802.9999999999999	802.9999999999999	802.9999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	110	138	0.005567214432419281	0.04080208764306131	0.5366600638017708	649.0	649.0	649.0	0	0	1	-59.99999999999999	59.99999999999999								
	110	139	0.003376445538480949	0.03559826780126431	0.47936948058143286	809.0	809.0	809.0	0	0	1	-59.99999999999999	59.99999999999999								
	112	133	0.0004984658036660401	0.0052260588949895525	0.07084876054867645	806.0	806.0	806.0	0	0	1	-59.99999999999999	59.99999999999999								
	112	61	0.00048894178866595	0.004779740621322771	0.06421571918618488	773.0	773.0	773.0	0	0	1	-59.99999999999999	59.99999999999999								
	113	141	0.0016177231878188407	0.013075334178902207	0.15598860032670206	688.0	688.0	688.0	0	0	1	-59.99999999999999	59.99999999999999								
	113	144	0.004230393194225061	0.031163470459792307	0.3978532764773349	651.0	651.0	651.0	0	0	1	-59.99999999999999	59.99999999999999								
	113	151	0.00487603953066887	0.037748682541321	0.528233339417093	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999								
	113	827	0.0030880695344582204	0.022429178837193205	0.28348333942303405	645.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	114	151	0.004608929471296258	0.03800400496403689	0.46118647054224277	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	114	151	0.004585812630360851	0.03577098650301621	0.41855507495459193	674.0	674.0	674.0	0	0	1	-59.99999999999999	59.99999999999999								
	116	149	0.0008832353375784117	0.011167770984761396	1.3441456838160801	1369.0	1369.0	1369.0	0	0	1	-59.99999999999999	59.99999999999999								
	117	145	0.00022335998928956703	0.0021623495207090905	0.032297981452569395	768.0	768.0	768.0	0	0	1	-59.99999999999999	59.99999999999999								
	117	145	0.000238167415531352	0.0023182632682465006	0.0307610085719302	771.0	771.0	771.0	0	0	1	-59.99999999999999	59.99999999999999								
	117	148	0.007106177316955288	0.051405020363783506	0.6380371500890237	644.0	644.0	644.0	0	0	1	-59.99999999999999	59.99999999999999								
	118	61	0.0035206865253672006	0.036645195242716	0.506899248446147	802.9999999999999	802.9999999999999	802.9999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	118	140	0.0011094031405812098	0.012115308408995605	0.16344245562190196	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999								
	118	142	0.00020985141811380198	0.0021308087728247006	0.02607113050868731	791.0	791.0	791.0	0	0	1	-59.99999999999999	59.99999999999999								
	119	151	0.0025201892583891702	0.01983479489308781	0.25642106492965905	677.0	677.0	677.0	0	0	1	-59.99999999999999	59.99999999999999								
	120	138	0.005233336294688658	0.03793305422313649	0.4776140188000159	644.0	644.0	644.0	0	0	1	-59.99999999999999	59.99999999999999								
	121	237	0.0007342707045497373	0.0017635611776928397	0.06341918928609089	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	122	239	0.0009008754581382962	0.0019385515564050494	0.07174157153103132	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	123	236	0.0009037223643902689	0.0019775712276953296	0.07457003090416173	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	124	366	0.003942278270581607	0.00910197651868422	0.35368702971906896	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	139	0.000721468428298831	0.006858697729018521	0.10203571456060696	760.0	760.0	760.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	139	0.0007328506571939221	0.006924745208468291	0.10565240891925098	757.0	757.0	757.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	142	0.00109038195973262	0.010209810531835999	0.152121480317786	753.0	753.0	753.0	0	0	1	-59.99999999999999	59.99999999999999								
	126	146	0.000533160382474959	0.005050116726952881	0.07690113015689928	758.0	758.0	758.0	0	0	1	-59.99999999999999	59.99999999999999								
	127	61	0.000482097479462531	0.0049991164487591016	0.0731080089859739	801.0	801.0	801.0	0	0	1	-59.99999999999999	59.99999999999999								
	128	131	0.0006510614951667379	0.0063578261494319915	0.08881317310842171	772.0	772.0	772.0	0	0	1	-59.99999999999999	59.99999999999999								
	128	131	0.0006804984633834101	0.006824063138660971	0.08404103195147122	785.0	785.0	785.0	0	0	1	-59.99999999999999	59.99999999999999								
	129	231	0.0190887799974158	0.04172849446032199	0.00854633274437673	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	129	775	0.0183899826684594	0.050378967693149986	0.01034528192169959	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	131	61	0.00093172233903408	0.010179013713213603	0.131859650623836	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999								
	131	140	0.00180625766765866	0.0196081123656034	0.241563580367481	824.0	824.0	824.0	0	0	1	-59.99999999999999	59.99999999999999								
	131	142	0.0024711063312795	0.026756174016029612	0.3412631819133651	822.0000000000001	822.0000000000001	822.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	132	240	0.050466646081768006	0.13810153952864898	0.02857858604894949	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	132	387	0.0341483374678809	0.08629042608339335	0.01829617928587369	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	133	145	0.00414311490017199	0.03987566436200871	0.6107460691964353	765.0	765.0	765.0	0	0	1	-59.99999999999999	59.99999999999999								
	133	557	0.00041508565774876587	0.0033696280453614906	2.457417634188569	690.0	690.0	690.0	0	0	1	-59.99999999999999	59.99999999999999								
	61	143	0.0006007844828772356	0.0060861772845340915	0.0844447730286107	790.0	790.0	790.0	0	0	1	-59.99999999999999	59.99999999999999								
	139	146	0.000260147637901828	0.00249511185301747	0.034025754706913096	764.0	764.0	764.0	0	0	1	-59.99999999999999	59.99999999999999								
	141	151	0.006103511092722421	0.04747930508131442	0.531508752820017	673.0	673.0	673.0	0	0	1	-59.99999999999999	59.99999999999999								
	141	827	0.00174801820714213	0.0147438467117557	0.17414501094723597	707.0	707.0	707.0	0	0	1	-59.99999999999999	59.99999999999999								
	148	150	0.00470323144650012	0.035423657524215106	0.4320892225623969	660.0	660.0	660.0	0	0	1	-59.99999999999999	59.99999999999999								
	152	305	0.08482580144515732	0.21576227856217894	0.04793308662138878	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	152	324	0.09216109331963636	0.252731762580634	0.053216856760745904	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	152	328	0.14660060473484895	0.4336830756503617	0.08441986633040935	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	152	27	0.0816180064428365	0.24852212814153588	0.0498730454116506	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	152	0.12212704062114056	0.38703269725507605	0.0705996104013375	78.0	78.0	78.0	1.0552410552410554	0.0	1	-59.99999999999999	59.99999999999999								
	157	266	0.0073481386190014895	0.027084312552027392	0.007304179940303788	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	157	328	0.06430236821700819	0.17978284463658892	0.039188245123857594	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	157	439	0.013764156946195304	0.05547133659962558	0.013970784274740099	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	157	27	0.033516937474636396	0.09253534544164307	0.019445091573066103	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	300	0.00232129511072766	0.023596613976266195	0.00944844518988952	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	440	0.03910356974238528	0.13724645487025394	0.027509415414333296	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	440	0.0391109898971301	0.13332004798937094	0.028704409679621498	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	299	0.0025969930342533594	0.02487079684794879	0.0100089951337874	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	159	293	0.03849524709378881	0.10315015862777101	0.021005102677311704	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	159	450	0.00504658115445636	0.04844925607439128	0.007345125751487441	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	159	450	0.004984208895359191	0.0500184619898302	0.006879821772045459	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999								
	159	463	0.0011283213729495198	0.027333370479108793	0.0015231814300268895	537.0	537.0	537.0	0	0	1	-59.99999999999999	59.99999999999999								
	159	463	0.001465341174695639	0.028810969831753998	0.001940103144571188	473.00000000000006	473.00000000000006	473.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	160	204	0.03713735064702341	0.1660244527816399	0.439467819973268	320.0	320.0	320.0	0	0	1	-59.99999999999999	59.99999999999999								
	161	285	0.011195397630292002	0.03268669014166569	0.007303788624471045	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	161	310	0.028279031073711818	0.12718387141320894	0.030635143730044403	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	161	488	0.017746030093096197	0.08264867896333336	0.019345907812053285	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	214	0.0006957378639131781	0.005779441676177549	0.16339648452316902	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	156	0.00051902065923214	0.004381330450064218	0.11307902935775599	283.0	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	517	0.000297132604429498	0.002356686860172079	0.06092698699716479	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	518	0.000294323009653017	0.002353190984619779	0.06092686202386017	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	156	0.00038596826991066293	0.004704185158237808	0.05546157770449669	354.0	354.0	354.0	0	0	1	-59.99999999999999	59.99999999999999								
	165	240	0.006973423682034022	0.043420309793702296	0.00961514875106513	235.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999								
	165	242	0.00409676693452522	0.026501719788671493	0.005882945050857957	241.0	241.0	241.0	0	0	1	-59.99999999999999	59.99999999999999								
	170	294	0.0210587474328652	0.09115112085567419	0.020496184518050905	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	170	307	0.016590047498525808	0.0765936850407127	0.009137140149995678	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	170	375	0.030391143900961107	0.17911859959056917	0.020550133843278227	174.0	174.0	174.0	1.0375000000000003	0.0	1	-59.99999999999999	59.99999999999999								
	172	193	0.00325308564902376	0.02033695205842609	0.004857836650230459	236.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999								
	172	256	0.10231122600006119	0.2877233056931901	0.06101108035344374	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	172	420	0.06617580714446493	0.20238403459419496	0.0488623414546065	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	388	0.00717519660964934	0.032018284045913295	0.00883821157493535	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999								
	175	447	0.0154543988733133	0.08613837815465025	0.02134538355219359	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	176	196	0.008553625925361463	0.033786346754874984	0.007538375273089858	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	250	0.00544038066279609	0.020948259432943494	0.004336769995775069	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	255	0.008983115842057392	0.03871692468586838	0.008628724846779375	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	276	0.007053149099379784	0.04478358546800029	0.010932849966944203	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	276	0.007108711922104701	0.04203454866641289	0.010280709808051597	227.99999999999997	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	176	329	0.005815399357252573	0.03351469937494259	0.008004333194041625	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	329	0.005107525231549518	0.031102843950502574	0.007919455919042227	231.99999999999997	231.99999999999997	231.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	176	372	0.00565531593188061	0.023661015586769193	0.0050759720070380696	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	250	0.0067720640180297725	0.027052260798537193	0.006463262143668721	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	609	0.0012171551443291798	0.009988757538519327	0.00488960326646641	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	176	609	0.0012414766141581302	0.009946696680473157	0.005171861472168011	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	181	0.008649832452143541	0.05403166819817848	0.012052758680079101	236.0	236.0	236.0	0	0	1	-59.99999999999999	59.99999999999999								
	178	459	0.0042938810001961	0.028303229642584922	0.007025425069453192	244.0	244.0	244.0	0	0	1	-59.99999999999999	59.99999999999999								
	179	282	0.004904775345602758	0.030011079312870434	0.12720924780109744	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	179	319	0.0046872829511284035	0.03084124885446546	0.048865348205569134	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	179	366	0.0034706502315515605	0.03070345903288569	0.014691328093565499	291.0	291.0	291.0	0	0	1	-59.99999999999999	59.99999999999999								
	179	366	0.0035296349189802992	0.0307273213566653	0.015087396393315891	288.0	288.0	288.0	0	0	1	-59.99999999999999	59.99999999999999								
	180	459	0.004053060797896239	0.02446966323087459	0.006177579314075412	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	208	0.0023407329653645894	0.01836936134374139	0.00844585873339372	271.0	271.0	271.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	233	0.0020700866257841706	0.013150913127768796	0.0033372992755761398	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	233	0.00218950656854082	0.013228976593575395	0.003144755061679518	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	298	0.0029339056656714504	0.02280550550641679	0.011609195027105	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	363	0.0031787034054072605	0.017121274992003995	0.0033025415008198517	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	331	0.005222129207927498	0.023856076146907188	0.005555719114886597	195.0	195.0	195.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	282	0.004794936925559121	0.028949815211568003	0.007447234167219613	231.0	231.0	231.0	0	0	1	-59.99999999999999	59.99999999999999								
	182	282	0.0030027581930302093	0.030115951823988504	0.007421462371949104	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	257	0.005806795142293912	0.025520953612588295	0.007273383931166958	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	253	0.0018467379422874698	0.015989768034785495	0.00783520075768698	287.0	287.0	287.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	253	0.0018882742864922604	0.016113858673807692	0.008218353224019516	285.0	285.0	285.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	398	0.001322063036568	0.010773364188270594	0.005464625666397621	277.0	277.0	277.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	442	0.004912874445690488	0.022585303156062997	0.006337468583148898	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	227	0.0017381451018061503	0.014092758851498395	0.00769021928546205	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	246	0.0030266977207867403	0.013598732757643797	0.009535455419853327	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	253	0.0017845289028622202	0.015172026048819499	0.008034618214983958	284.0	284.0	284.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	253	0.0018279106239518202	0.014785468740770604	0.007691074190512769	276.0	276.0	276.0	0	0	1	-59.99999999999999	59.99999999999999								
	184	393	0.0104346547274053	0.042269580070755895	0.009269254995150496	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	185	315	0.09191392315525557	0.1686962864496749	0.03189677527088669	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	185	415	0.14578223888841493	0.4262043442174878	0.08615525808284062	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	200	0.0317457329405099	0.114024499808969	0.0286442244663388	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	255	0.004779704814719039	0.021941347023116894	0.005955872625948858	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	255	0.006072033718831371	0.02670510494224349	0.007018827885204931	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	348	0.00970867300598323	0.03717241151146591	0.010912314254790504	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	348	0.010835267894156297	0.03899883564042859	0.0116035609052656	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	455	0.05116587169542161	0.14251912359490498	0.032109590112689906	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	468	0.00244328402138054	0.013916006894982397	0.00437613147669006	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999								
	186	468	0.00288290029838379	0.013459372033341797	0.00395241503307968	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999								
	188	306	0.007357981857173141	0.04230426934472749	0.009375906391495843	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	188	422	0.00357568819878623	0.019820395019045107	0.003964809751138089	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	189	234	0.0042069650529264506	0.019596229639109692	0.004523835593814029	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999								
	142	454	0.005483840273336411	0.10944363030558464	0.02097223435878726	289.0	289.0	289.0	0.971428571428572	0.0	1	-59.99999999999999	59.99999999999999								
	191	446	0.00276108163125534	0.016319758897069395	0.00469451094413269	227.99999999999997	227.99999999999997	227.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	191	446	0.0029489379769526403	0.016730731154773797	0.00464126763184369	222.00000000000003	222.00000000000003	222.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	192	222	0.05348117413869782	0.14531828620785794	0.03132240254393218	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	304	0.0649762098588217	0.17706557531654796	0.040189658294348	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	470	0.010082513812489802	0.027701649068162793	0.006167779100017621	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	471	0.014619610567353704	0.03841456131454559	0.00566760211733636	459.14668332342	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	471	0.014425373999215702	0.037308111726120086	0.006127340246545618	466.9769533587191	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	472	0.005577902700716071	0.023849819861333797	0.005133834691245109	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	472	0.005665495491459499	0.02237550579809579	0.00505021986993961	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	192	488	0.11138231947347506	0.307435720003582	0.06600884197591805	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	193	325	0.014419173569446393	0.05632424654345958	0.0128929504747316	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	193	326	0.0225312773953215	0.0805464619517326	0.0180640302773309	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999								
	193	420	0.136517850684002	0.22922476807357708	0.04432180698541921	106.0	106.0	106.0	0	0	1	-59.99999999999999	59.99999999999999								
	193	424	0.04723718132380401	0.12982034034957193	0.028453586697983587	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	196	372	0.00368005456326203	0.016416873988806695	0.003719989592422267	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999								
	197	286	0.03587354375371991	0.17341103287981796	0.0382736800781898	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999								
	197	286	0.04095787081727391	0.1855050382186889	0.04011681388674399	194.0	194.0	194.0	0	0	1	-59.99999999999999	59.99999999999999								
	197	299	0.0041509735150579395	0.03206591362042538	0.018768048088274397	268.0	268.0	268.0	0	0	1	-59.99999999999999	59.99999999999999								
	197	353	0.01680446724027861	0.045913942283461795	0.009512555195216096	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	197	466	0.00280860466930736	0.02132329152186029	0.0114445871735085	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	198	221	0.022729986185668506	0.10721767936297698	0.024343088420801802	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999								
	198	256	0.04349690529778599	0.12511063591651606	0.025779621472898886	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	198	221	0.021896637973982808	0.10063673010135098	0.022764525680579212	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	198	425	0.09995104926900943	0.2779163375013508	0.059075677764555405	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	198	392	0.06965167603690561	0.14650590312331663	0.031313226337370395	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	198	420	0.077091409565908	0.2144363121672538	0.045086920210783435	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	267	0.030365091281197992	0.09145766212802847	0.018033838921599092	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	289	0.10105110401404103	0.27032323694201194	0.060232091926103494	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	289	0.0946456450715289	0.25963243142533987	0.05690704128061888	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	317	0.0509412016317174	0.10732408037336796	0.020520344273173192	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	406	0.0628491078339517	0.17630389469540692	0.034104918209603104	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	472	0.12501993471866002	0.3593189516757519	0.07592715844415221	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	199	357	0.019119469877458228	0.054922040420350336	0.011705698856442006	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	200	464	0.07694483679411	0.23783216376529093	0.051843554611648406	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	200	552	0.008393734505149048	0.25136041669877346	0.0007497177316169812	126.0	126.0	126.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	201	286	0.07705555342587272	0.21090195182296395	0.04410709649216661	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	204	215	0.021383695335674604	0.09412714147856736	0.2615913086940159	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	205	302	0.0007442872857218615	0.00309984844893403	0.10349242919800801	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	205	282	0.0013409565498162998	0.005570365555323658	0.21782769745726593	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	205	282	0.001291131577181631	0.0057844319736384785	0.20812776817427509	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	221	216	0.003919391780208801	0.011899987087909097	0.0029638759877421007	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	221	410	0.0901740825170912	0.2538321929199159	0.05625872332678317	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	208	313	0.0022923850741297905	0.015587272455402599	0.008147044783458108	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999								
	210	215	0.03905852992553959	0.16522944318791896	0.4496695266409031	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999								
	211	1382	0.030701083648665806	0.07543918535780157	0.008205477387676954	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	211	1382	0.03140418629638849	0.08142545084910925	0.007764268109877591	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	212	156	0.0016939536714636405	0.013616143439960857	0.21961523786255938	275.0	275.0	275.0	0	0	1	-59.99999999999999	59.99999999999999								
	212	225	0.00047645715381950093	0.0037641848068591193	0.05407206912217199	272.0	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999								
	212	225	0.00054450880904356	0.003878719500461408	0.053023864614134684	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	212	275	0.0015818328157918104	0.08431640947042132	0.16478352117402026	867.0	867.0	867.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	262	0.00113981681188196	0.008620966869687658	0.3363178145783579	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	156	0.000138285460487008	0.0012307199009638293	0.0255459336943184	292.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	364	0.0007516070646801963	0.0016758111706478493	0.0680288744866475	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	365	0.0007404927350087093	0.0016161291100121997	0.06595189028873291	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	182	0.002237436387443911	0.016997652658335912	0.6486100710493051	266.0	266.0	266.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	451	0.0005529419012116269	0.0011722320516994195	0.04379369363537761	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	214	452	0.000523447964653373	0.0011645646568033796	0.045770792281005994	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	215	798	0.0035491340492954495	0.015326548600584293	0.04306884769377108	314.0	314.0	314.0	0	0	1	-59.99999999999999	59.99999999999999								
	216	369	0.023811938042652806	0.069890763158923	0.017406600993864707	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	217	229	0.0026898252290930595	0.011048416859561996	0.0027567979956083	183.0	183.0	183.0	0	0	1	-59.99999999999999	59.99999999999999								
	217	458	0.0036813646919176884	0.015031758168106892	0.0034567908464465283	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	218	103	0.012020589203564504	0.049875391618117694	0.00420431826024875	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	219	249	0.009514572216053962	0.02695772360943719	0.007153415701717598	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	219	315	0.09063962822564879	0.17126629378376493	0.03374988320376721	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	221	369	0.039954174136131095	0.08972461380648986	0.017716290065014694	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	222	242	0.03341241093942062	0.0971181807949324	0.02089908804586951	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	223	393	0.0022737419008883606	0.014641601244770907	0.00391607910563238	240.0	240.0	240.0	0	0	1	-59.99999999999999	59.99999999999999								
	223	395	0.00217969444776177	0.013465182688251096	0.025629240785775196	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999								
	225	182	0.0004807928346097469	0.0037432386446837286	0.07913905567169187	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999								
	225	182	0.000456902439626306	0.0038646144752640284	0.06332390138704798	283.0	283.0	283.0	0	0	1	-59.99999999999999	59.99999999999999								
	229	245	0.0025794945379240897	0.010228949741609402	0.0024966471115350697	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	230	248	0.006160288057459519	0.031080912667326578	0.010571547689819698	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	230	281	0.0057205006992258126	0.03258407891132871	0.010618550724191603	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999								
	231	740	0.015802826208318608	0.044923353904043284	0.00933202304306393	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	232	234	0.005461643600495581	0.022708737375477295	0.00489062478464842	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	232	250	0.002961245820830481	0.014136113673705599	0.0035818538741674284	200.0	200.0	200.0	0	0	1	-59.99999999999999	59.99999999999999								
	233	251	0.0007006486663552933	0.00373468099753931	0.03961634617047852	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	233	401	0.0010739944270122797	0.006037814471609886	0.04465761461360849	221.0	221.0	221.0	0	0	1	-59.99999999999999	59.99999999999999								
	234	422	0.016672229931986398	0.06817162975556497	0.013992903959333898	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	195	356	0.00047280571614880993	0.004957548370876347	0.17598060405556998	323.0	323.0	323.0	0	0	1	-59.99999999999999	59.99999999999999								
	236	366	0.0029916977852960107	0.006792727989568378	0.23717016974554903	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	237	366	0.00361272130232751	0.007844617166129126	0.293027041778988	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	239	366	0.0029172445823042715	0.00686460768227652	0.248039923041388	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	240	242	0.00343729374374636	0.021270732143109688	0.004992778273344039	234.0	234.0	234.0	0	0	1	-59.99999999999999	59.99999999999999								
	240	10028	0.01235617777113962	0.25506785457673936	0.006895574997416703	124.0	124.0	124.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	247	363	0.00423247762415903	0.016278512369071095	0.0038815910188481203	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	247	331	0.0075682298673628795	0.029366002140629982	0.006700962464417327	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	249	415	0.07000146518215539	0.13030328623876009	0.026222595644984404	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	251	401	0.000756492727533914	0.0017266280397847296	0.05250370537708506	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	252	401	0.0008014236358245831	0.0017304201981425294	0.05423056439284231	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	253	254	0.000998762199008837	0.005553199999463279	0.04462852856145799	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	253	277	0.0012709236452821601	0.010522639069296397	0.005745687182935889	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999								
	253	277	0.0012877033129249699	0.011321319257503395	0.005652957786878109	290.0	290.0	290.0	0	0	1	-59.99999999999999	59.99999999999999								
	254	334	0.0013933113652863502	0.006751764929871538	0.0559981557046133	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999								
	254	430	0.0007387640157672577	0.0037324303616620568	0.02846698999420088	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	255	329	0.011616198339904701	0.03637232933809979	0.007452932465821502	155.0	155.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	253	258	0.0014645461196307996	0.007969011920953359	0.03420942110802509	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	262	182	0.00236636475311639	0.01845265465480741	0.7138175423903389	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999								
	262	313	0.0009578933698385953	0.0476145641883463	0.006723661560735201	831.0	831.0	831.0	0	0	1	-59.99999999999999	59.99999999999999								
	262	313	0.0009878167378753432	0.04877740401111542	0.0070424928260822825	827.0	827.0	827.0	0	0	1	-59.99999999999999	59.99999999999999								
	262	374	0.00101434996706666	0.003596203458675648	0.08260976221139071	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	266	411	0.020446658206488905	0.07246761136000036	0.0207590226769354	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	342	0.00124357537909243	0.00302370443894779	0.08678121498725559	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	156	0.0007089093996844262	0.005548115316349269	0.193107303301007	270.0	270.0	270.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	592	0.0009025063662976032	0.006368898175585269	0.11875430137512702	254.0	254.0	254.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	287	0.004374816685283091	0.022835982931489095	0.007517975051533431	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	300	0.0019115656924024202	0.01701173558998389	0.007274817340775387	292.0	292.0	292.0	0	0	1	-59.99999999999999	59.99999999999999								
	274	282	0.0028848221732219706	0.016067655487494496	0.004288921089284119	220.00000000000003	220.00000000000003	220.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	275	282	0.00281284317222722	0.016406705883922092	0.00447824334815145	225.99999999999997	225.99999999999997	225.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	276	329	0.00158422317138244	0.010025985607148794	0.0023608017916530396	238.0	238.0	238.0	0	0	1	-59.99999999999999	59.99999999999999								
	278	465	0.09299365618262441	0.2583969776919111	0.0529886266825721	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	278	166	0.012159756943909503	0.03503839850273449	0.006893826754225879	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	280	454	0.0024488057828312704	0.015180899834632899	0.0044354959894018185	235.0	235.0	235.0	0	0	1	-59.99999999999999	59.99999999999999								
	281	287	0.0031170697719105503	0.018529447969067796	0.005601420664658772	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999								
	281	299	0.00221367001240142	0.01995988411111759	0.007363113611609208	295.0	295.0	295.0	0	0	1	-59.99999999999999	59.99999999999999								
	282	379	0.0036848451398798694	0.007992214079283182	0.33402238464854683	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	282	380	0.00359758475639811	0.008196307259946686	0.3087969402187499	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	282	451	0.004151520375055261	0.008738614600472148	0.34605357216869004	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	282	452	0.00403021794843022	0.009117979744274167	0.355812553781318	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	285	290	0.12888339420100708	0.373017109656334	0.0741949184587225	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	286	130	0.06873012635184174	0.18233457809084602	0.03779211928254752	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	248	299	0.00214592500504106	0.020713098842929996	0.008435516345878129	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	289	303	0.09644661032614305	0.20700070369187692	0.04082476039009629	123.0	123.0	123.0	0	0	1	-59.99999999999999	59.99999999999999								
	290	301	0.0411408462350909	0.10887627232293595	0.022182059753173992	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	28	0.038588874091591056	0.08979017422770881	0.020713173128827034	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	292	340	0.016050881460785895	0.04061533013591918	0.0115601477997373	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	295	250	0.0036232487966814113	0.01613446068341561	0.003629289934062399	192.0	192.0	192.0	0	0	1	-59.99999999999999	59.99999999999999								
	298	313	0.0013093839757820603	0.010391175958142599	0.0047453662992976604	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999								
	298	331	0.00255640502510685	0.015690992213591895	0.003581316516981459	233.0	233.0	233.0	0	0	1	-59.99999999999999	59.99999999999999								
	299	466	0.0012983432622975697	0.010632759255231394	0.006013260718061588	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	301	387	0.043589416200206586	0.12961316142397006	0.03348382014170799	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	301	471	0.14700689736586095	0.3941065798114979	0.06233251136608416	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	302	519	0.0008320188282374291	0.0039439719061925985	0.0430756885532946	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999								
	303	425	0.026011198327541306	0.0711618544052495	0.015392342193960202	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	305	377	0.030373387435702597	0.08394711273674338	0.020209530260651403	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	305	465	0.07047880708610639	0.19505967614259592	0.0403395550809801	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	306	449	0.00348631479510665	0.018884910847442187	0.004052505725063378	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	308	317	0.03895004241232201	0.08747552234696689	0.016783968655534092	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	310	488	0.03767610124522819	0.10330377717241593	0.024086144335847305	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	311	312	0.017158729515132705	0.02499549764688909	0.0015027331746798	25.0	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	227	0.00211698447192926	0.005368595658246428	0.17901231136894807	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	314	615	0.0008740281778248028	0.0026270088114142406	0.0754746440253337	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	319	282	0.00019839051710674504	0.0010839280778868095	0.08045663586912122	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	323	374	0.000287228722111322	0.002152012109620959	0.10928225044310101	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999								
	323	156	0.000648755147990305	0.004668261744266378	0.27312183211985996	257.0	257.0	257.0	0	0	1	-59.99999999999999	59.99999999999999								
	324	377	0.03814297837749869	0.09780554942532907	0.022491461560215798	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	324	394	0.12362090695602804	0.31832405940303593	0.0721100702944398	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	325	338	0.01453398166053	0.05422371096792629	0.013332588563766295	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	326	474	0.022732318876536997	0.07709506143378093	0.018717137889233407	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	384	0.04760181283115872	0.11725063018812802	0.029793010589131207	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	436	0.036276426909391805	0.10624137507600195	0.021701982125777296	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	436	0.03788258527938831	0.10701466567332897	0.020803340142346	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	327	439	0.0732994522443041	0.17841524927206293	0.048194035600218885	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	328	166	0.07452410723172502	0.20915425399537693	0.044353692216414005	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	329	444	0.010806047895587997	0.03412133571600728	0.009945933857932689	156.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	366	385	0.0009774017991209403	0.0026117481330782196	0.287359414167437	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	366	469	0.0005313733679791912	0.0017416513450816294	0.14568183624502998	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	334	479	0.0005745470445882534	0.0029683484943285607	0.022780318263091105	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	336	364	0.0014483217472955605	0.00317535754614742	0.10179755352903198	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	337	342	0.0009507421233225613	0.0033328226084858204	0.06889433273879722	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	337	365	0.0014793615760630905	0.0032215665453099594	0.09679249714594332	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	339	177	0.021699498926173004	0.061001680455598985	0.013913394887596402	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	166	0.0036518436904010403	0.021010720062743894	0.005050807078573849	224.00000000000003	224.00000000000003	224.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	340	166	0.007930662452728951	0.023740043823204892	0.004975411873715933	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	340	166	0.00908336141134333	0.02486876024849149	0.004906518525961791	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	343	162	0.0016651488286309568	0.004637994843511946	0.10287707118341323	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	477	0.0005974153352510178	0.0044648367426553676	0.07493586346099149	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999								
	162	156	0.0006441535985419529	0.004531348613190927	0.17279551021631792	252.99999999999997	252.99999999999997	252.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	346	227	0.0029301066317085197	0.006867408300014856	0.182405373583687	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	346	612	0.00022980025830826126	0.6636463440238731	0.011021090564107246	48.0	48.0	48.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	346	612	0.00023809344275563103	0.6534069588224	0.011320426436779014	49.0	49.0	49.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	346	615	0.0008635973377503454	0.002813362078729879	0.058472584941772716	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	346	227	0.0007075521970465778	0.005807960054252297	0.07838850157195698	278.0	278.0	278.0	0	0	1	-59.99999999999999	59.99999999999999								
	348	455	0.0272935605547391	0.09687600279483008	0.026245172954499688	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	350	581	0.019722662360768806	0.04963493990013379	0.11246459501206897	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	352	584	0.04687413995062376	0.2561115112472731	0.0239268553599378	122.0	122.0	122.0	1.012121212121212	0.0	1	-59.99999999999999	59.99999999999999								
	352	581	0.048745057228133104	0.12344440114829697	0.028138065305739594	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	353	441	0.011684428653535405	0.032137416083575204	0.017549143402374807	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	344	436	0.0180900857967185	0.049102726781666266	0.0105200733740628	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	344	464	0.036025821098438486	0.10571520631108394	0.0225769796613604	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	356	389	0.000262577903781552	0.0019471818651170495	0.08208329427168148	262.0	262.0	262.0	0	0	1	-59.99999999999999	59.99999999999999								
	361	639	0.0100165112780873	0.014101702543897594	0.05883913654422848	68.50268256889673	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	361	640	0.010139553978564201	0.013855692271701999	0.0593223429668276	67.84528979248574	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	361	641	0.009607430204399857	0.024627996704513194	0.059322998846699476	35.0	35.0	35.0	0	0	1	-59.99999999999999	59.99999999999999								
	227	615	0.0031920749836252104	0.007075955310179388	0.21120022687844903	126.0	126.0	126.0	0	0	1	-59.99999999999999	59.99999999999999								
	227	615	0.002964718168828642	0.006898245539525799	0.245415842851624	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	367	392	0.019952662148415103	0.06146179928350259	0.014096710845138895	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	367	425	0.0690274889828516	0.17629076618067896	0.04325238115405197	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	370	369	0.004082787061340729	0.011586378622128595	0.0030583699683323497	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	183	398	0.00219654771123673	0.015616286572628193	0.006666670588050037	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	369	427	0.150606824061144	0.3260552357895299	0.06056814510686319	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	379	156	0.0009339758122255562	0.002251870211204699	0.08272936965895909	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	380	156	0.0009465091789002061	0.0023172918113744793	0.0774443712010328	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	156	274	0.001098381011400781	0.04599952905098251	0.11758639819872915	748.0	748.0	748.0	0	0	1	-59.99999999999999	59.99999999999999								
	282	385	0.0008286175790913399	0.0038273739463449506	0.17914848993417193	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	282	469	0.0011689224636554695	0.004523454808816306	0.28478559751767585	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	384	411	0.012276503425193994	0.029099043003488277	0.006986203901190304	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	388	408	0.005748780005881192	0.023248943183585988	0.006961739497686737	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	388	447	0.0178624114645272	0.106607670565601	0.02370791004264539	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999								
	389	609	0.0037411283114296397	0.023856857288542692	0.05009918674159797	239.0	239.0	239.0	0	0	1	-59.99999999999999	59.99999999999999								
	389	618	0.00215915112087876	0.011576462848231196	0.05224481128091688	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	392	420	0.0334893359985435	0.06463384549384939	0.014941526273307392	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	393	171	0.00659843641026644	0.026478524130331787	0.005851851933733559	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	394	415	0.11874768976762899	0.23993192542819297	0.054030616441023964	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	395	171	0.0028884971193014596	0.016499049815288692	0.035275746448976	223.0	223.0	223.0	0	0	1	-59.99999999999999	59.99999999999999								
	396	177	0.00825461320551764	0.023585540648246594	0.005036619192679409	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	397	177	0.008730778335973008	0.02286352322551979	0.00488770805146778	139.0	139.0	139.0	0	0	1	-59.99999999999999	59.99999999999999								
	406	470	0.094795158620955	0.2678292111979611	0.057451448643995894	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	171	458	0.0018954206181915495	0.008228015535061056	0.02390862409684059	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	420	424	0.038289435693696104	0.10715865593254596	0.020816559302750993	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	422	306	0.0035748971981119804	0.021316322081421292	0.00616204565061629	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999								
	426	614	0.0171961525046164	0.0267887326136239	0.0016226696806391698	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	427	429	0.0157598625634364	0.03705082481026648	0.007931456621001467	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	427	410	0.05156093475249972	0.14206531134204	0.029715134199745495	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	430	446	0.0009409895499944692	0.0051855925962273	0.0406854552974505	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	430	446	0.0009422390287220481	0.005118649140441788	0.0394476941847103	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	430	479	0.0037095079922908913	0.007820839934833347	0.023568446658155908	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	258	438	0.00241448504431173	0.010425619365000596	0.009006238922636951	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	258	437	0.002369159063570201	0.010979304112544296	0.011350760603386004	197.0	197.0	197.0	0	0	1	-59.99999999999999	59.99999999999999								
	177	474	0.007418747735447252	0.019242909384164994	0.004377523017636028	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	445	447	0.02108537124197979	0.09026879252275725	0.0210035896870159	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	449	459	0.0202525882822089	0.08961145065570247	0.0164258475431707	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	450	463	0.0036263318829175112	0.022780487094031396	0.00536397421559598	237.0	237.0	237.0	0	0	1	-59.99999999999999	59.99999999999999								
	450	463	0.00357391251826435	0.02342958068493809	0.005789550052190201	243.00000000000003	243.00000000000003	243.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	455	464	0.07047924263235177	0.2071750199247619	0.042052648542619316	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	470	472	0.005445817922063079	0.015805184414930208	0.004525905392210931	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	471	488	0.09098052067333831	0.2542119642994371	0.05608720647532487	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	477	592	0.000250739030344412	0.0019506809447617309	0.0322804994360497	269.0	269.0	269.0	0	0	1	-59.99999999999999	59.99999999999999								
	508	2	0.06848310573106758	0.47200710372217974	0.0012929564552877798	67.0	67.0	67.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	508	510	0.042688592525085986	0.22890253656349188	0.00112329970109789	18.0	18.0	18.0	0	0	1	-59.99999999999999	59.99999999999999								
	511	569	0.013515340456933004	0.0145933033160711	0.00209544174022973	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999								
	513	569	0.0130018172451498	0.014268408193897294	0.0021116376865804197	21.0	21.0	21.0	0	0	1	-59.99999999999999	59.99999999999999								
	520	590	0.006273660325963051	0.025456311587838003	0.0013277283443291702	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	543	601	0.0373636114439364	0.10865104172449297	0.00193701912337122	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999								
	558	559	0.0174220106178301	0.024382662971986085	0.0015316003663614394	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	567	633	0.203132180026919	0.29807180612417883	0.0033204907821584497	49.0	49.0	49.0	0	0	1	-59.99999999999999	59.99999999999999								
	568	582	0.14269898341631304	0.2277081227419769	0.0012585655883099	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	575	928	0.0388522235676646	0.07012074033168607	0.0028613290156517196	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	579	633	0.429631975219399	0.5950742128886277	0.0034402117731384893	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	582	583	0.12231600677910999	0.2159560443146819	0.0029895912493579104	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	582	589	0.011894606572005903	0.029762538286786495	0.0015310856629069899	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	582	643	0.008051278869140891	0.0203844665363207	0.00030470307115931116	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	582	643	0.0029017486110264395	0.010492468762508596	0.007893618487212808	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	582	643	0.0030118279065568902	0.010283761422249994	0.0073047630460560285	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	583	584	0.148738511637209	0.18161988672348892	0.004419750731728968	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	583	584	0.050591096237324606	0.12396971742442993	0.00404169284407608	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	583	586	0.047964885992434696	0.11025702141774996	0.0018927762507861495	65.0	65.0	65.0	0	0	1	-59.99999999999999	59.99999999999999								
	586	589	0.05305256603605631	0.09720114250657687	0.0015434634775291199	56.00000000000001	56.00000000000001	56.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	589	643	0.011820559564621205	0.030030659141981993	0.0004184588879905638	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	595	16	0.02315846229022621	0.09654234757173367	0.03849594341219835	319.0	319.0	319.0	0.9500000000000003	0.0	1	-59.99999999999999	59.99999999999999								
	595	17	0.016194124333773405	0.06686398701481544	0.04485727270995723	459.99999999999994	459.99999999999994	459.99999999999994	0.9500000000000003	0.0	1	-59.99999999999999	59.99999999999999								
	609	618	0.0020143219583392095	0.014025729784490995	0.010007475533708898	252.0	252.0	252.0	0	0	1	-59.99999999999999	59.99999999999999								
	649	651	0.018048725110013	0.026878994611860288	0.0153800046887342	96.2999928279374	25.0	25.0	0	0	1	-59.99999999999999	59.99999999999999								
	650	652	0.019588109638318404	0.031389611440245116	0.0173876047174912	107.78217457156455	26.0	26.0	0	0	1	-59.99999999999999	59.99999999999999								
	707	897	0.18198002893477694	0.5451616301460748	0.0635872793281451	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	734	915	0.41226039971826595	1.1316942371413596	0.0630846680544838	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	737	738	0.009607968535549013	0.043988443889394414	0.012938000009162396	195.0	195.0	195.0	0	0	1	-59.99999999999999	59.99999999999999								
	742	782	0.0008046938038334249	0.008353818991296176	0.0279790688687176	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	746	0.013431080529686099	0.08108519604572327	0.12651973004775102	385.0	385.0	385.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	747	0.0029796192036420114	0.013111843587214097	0.0366202971653547	317.0	317.0	317.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	764	0.009187571532729083	0.05269655591454363	0.09214342373788362	373.0	373.0	373.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	764	0.009860241520312379	0.0408560810320061	0.11149033649200996	306.0	306.0	306.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	812	0.016648394341745896	0.07473909750522208	0.22281211980653498	321.0	321.0	321.0	0	0	1	-59.99999999999999	59.99999999999999								
	743	813	0.0053951992275193305	0.022765985775520102	0.07127407228554598	309.0	309.0	309.0	0	0	1	-59.99999999999999	59.99999999999999								
	744	765	0.013877042790591704	0.06439637115210337	0.17726140939577895	328.0	328.0	328.0	0	0	1	-59.99999999999999	59.99999999999999								
	744	813	0.006367306272927211	0.027158378575501487	0.08241840986138209	311.0	311.0	311.0	0	0	1	-59.99999999999999	59.99999999999999								
	746	761	0.0034679520819573687	0.02033304813351019	0.034218560488963004	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	746	781	0.017872952238603492	0.07174215882535087	0.231948394981083	300.0	300.0	300.0	0	0	1	-59.99999999999999	59.99999999999999								
	747	764	0.006230915575435382	0.026851199239250292	0.07606260662846272	313.0	313.0	313.0	0	0	1	-59.99999999999999	59.99999999999999								
	742	782	0.0008131730828588831	0.008924756108472726	0.031080229380257392	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999								
	751	817	0.000562120080071874	0.005577772383585759	0.021024791721033404	520.0	520.0	520.0	0	0	1	-59.99999999999999	59.99999999999999								
	752	806	0.0005562738694781439	0.006089567136086057	0.020952470819438802	552.0	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999								
	753	803	0.00037330622823536394	0.003563982158915138	0.22836601879024898	508.0	508.0	508.0	0	0	1	-59.99999999999999	59.99999999999999								
	754	757	0.00104867656389577	0.011853558385269698	0.0400783972142031	563.0	563.0	563.0	0	0	1	-59.99999999999999	59.99999999999999								
	754	757	0.0011111691968461999	0.011264201011260997	0.03697743134647612	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999								
	754	776	0.0012217929453634698	0.013437908735643	0.04452485417765558	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999								
	754	776	0.0012226914350714495	0.013482357550733591	0.04185749815809539	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999								
	754	824	0.009847702502635312	0.032676128154207534	1.6662533644206476	267.0	267.0	267.0	0	0	1	-59.99999999999999	59.99999999999999								
	745	658	0.007572553782631089	0.08441493413023607	0.05671292664591252	373.0	373.0	373.0	1.0977272727272722	0.0	1	-59.99999999999999	59.99999999999999								
	756	762	0.012510400101412108	0.05200493783319837	0.15241654734290194	307.0	307.0	307.0	0	0	1	-59.99999999999999	59.99999999999999								
	756	762	0.012808153970567495	0.05059709308527409	0.14922785345776896	297.0	297.0	297.0	0	0	1	-59.99999999999999	59.99999999999999								
	756	745	0.0049458644476989295	0.029758027096581607	0.05152112713225191	384.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999								
	756	745	0.00496594058944564	0.029142798756854597	0.04993934007002041	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	756	805	0.02112934033975939	0.1274463215401769	0.2018123024362139	384.0	384.0	384.0	0	0	1	-59.99999999999999	59.99999999999999								
	758	745	0.020017212745891914	0.11633047975880108	0.19982756147054015	376.0	376.0	376.0	0	0	1	-59.99999999999999	59.99999999999999								
	758	745	0.019481227195430495	0.11086228768869293	0.18929906432856794	371.0	371.0	371.0	0	0	1	-59.99999999999999	59.99999999999999								
	758	817	0.00635874067770783	0.03973166105965149	0.35989286797854103	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	761	805	0.01318316152333	0.07740523510854318	0.126036528490853	378.0	378.0	378.0	0	0	1	-59.99999999999999	59.99999999999999								
	762	805	0.010936901737460902	0.04356436478570102	0.128318999967095	299.0	299.0	299.0	0	0	1	-59.99999999999999	59.99999999999999								
	762	805	0.010676699938508697	0.04509400252178311	0.13045406109806199	310.0	310.0	310.0	0	0	1	-59.99999999999999	59.99999999999999								
	764	782	0.009366815684552299	0.05361450247066087	0.09534981412142518	372.0	372.0	372.0	0	0	1	-59.99999999999999	59.99999999999999								
	764	782	0.00924798332766071	0.053182785421909774	0.09334227652210277	373.0	373.0	373.0	0	0	1	-59.99999999999999	59.99999999999999								
	764	796	0.004345158005093599	0.02513548229660471	0.042561107084360415	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999								
	764	797	0.0043668032237562295	0.02528716259955239	0.044910172644454086	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999								
	764	825	0.006739115919772531	0.04214303099727491	0.06920126304184092	393.0	393.0	393.0	0	0	1	-59.99999999999999	59.99999999999999								
	765	798	0.038134001305901014	0.17352022196738	0.529795954112448	324.0	324.0	324.0	0	0	1	-59.99999999999999	59.99999999999999								
	779	835	0.0006573347019062635	0.02998643309397749	0.0068445146511321164	1054.0	1054.0	1054.0	1.0150044130626652	0.0	1	-59.99999999999999	59.99999999999999								
	779	823	0.0015683810303360201	0.010757968693808698	0.02154129301171001	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999								
	772	757	0.013075861348863698	0.08598227087504696	0.15436117734290694	405.0	405.0	405.0	0	0	1	-59.99999999999999	59.99999999999999								
	772	757	0.013171793957417799	0.09105013254806399	0.15749718136750201	418.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999								
	772	822	0.0015590754571557003	0.011842288122549697	0.022189217794582206	442.0	442.0	442.0	0	0	1	-59.99999999999999	59.99999999999999								
	781	815	0.025363330169625595	0.10223296750162494	0.31432492248838795	301.0	301.0	301.0	0	0	1	-59.99999999999999	59.99999999999999								
	782	825	0.00228570948153734	0.015065901232173693	0.024860506944404902	405.99999999999994	405.99999999999994	405.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	783	807	0.0009393524110503499	0.006592382960687857	0.049219361649034496	421.0	421.0	421.0	0	0	1	-59.99999999999999	59.99999999999999								
	783	817	0.0008894545979518438	0.006284480084222737	0.045985328248385304	423.00000000000006	423.00000000000006	423.00000000000006	0	0	1	-59.99999999999999	59.99999999999999								
	783	749	0.000670636828750372	0.007230202485864979	0.024406902947346692	547.0	547.0	547.0	0	0	1	-59.99999999999999	59.99999999999999								
	783	749	0.0006666561790071429	0.0069991231961958065	0.023765066861699304	538.0	538.0	538.0	0	0	1	-59.99999999999999	59.99999999999999								
	786	838	0.00046969631431547477	0.04031940742119773	0.004434966032121751	784.0	784.0	784.0	0.9523809523809523	0.0	1	-59.99999999999999	59.99999999999999								
	787	811	0.0025266189029630303	0.021645775906711594	0.009455725739460897	286.0	286.0	286.0	0	0	1	-59.99999999999999	59.99999999999999								
	811	973	0.0032796222491745866	0.07747507801090361	0.009780294246398818	408.0	408.0	408.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999								
	764	812	0.017818977666822302	0.11337811219789096	0.18241553445353206	397.0	397.0	397.0	0	0	1	-59.99999999999999	59.99999999999999								
	794	800	0.0019743506534286802	0.011418497856808799	0.020015458426438298	375.0	375.0	375.0	0	0	1	-59.99999999999999	59.99999999999999								
	794	800	0.00196616546090613	0.0119394883109932	0.0219495316559449	386.0	386.0	386.0	0	0	1	-59.99999999999999	59.99999999999999								
	798	815	0.008971069602827533	0.03662728961556498	0.11129935167913799	303.0	303.0	303.0	0	0	1	-59.99999999999999	59.99999999999999								
	757	803	0.0016786723447857396	0.014330808020047393	0.05228309098184108	475.0	475.0	475.0	0	0	1	-59.99999999999999	59.99999999999999								
	757	803	0.0017355580345261796	0.01406910382051019	0.052790194559236996	459.99999999999994	459.99999999999994	459.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	757	817	0.00218630816331599	0.025524773603677792	0.104655027370113	574.0	574.0	574.0	0	0	1	-59.99999999999999	59.99999999999999								
	757	822	0.0121452006932395	0.08390096510558849	0.15176848091576203	417.0	417.0	417.0	0	0	1	-59.99999999999999	59.99999999999999								
	800	842	0.00019401843710947748	0.017592014202485087	0.005991522729199671	1796.0	1796.0	1796.0	0.9638554216867466	0.0	1	-59.99999999999999	59.99999999999999								
	800	804	0.0007013533345368691	0.007748384664811848	0.026005498152980606	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999								
	800	814	0.0013416226926874395	0.012983437423920295	0.047052907961988806	512.0	512.0	512.0	0	0	1	-59.99999999999999	59.99999999999999								
	800	822	0.0120122415253893	0.08654728344094009	0.146434041872248	428.0	428.0	428.0	0	0	1	-59.99999999999999	59.99999999999999								
	800	822	0.012325610323250299	0.08456427620989267	0.15528751949276795	416.0	416.0	416.0	0	0	1	-59.99999999999999	59.99999999999999								
	800	822	0.011393775906152998	0.08247717504936736	0.1508197676508689	429.0	429.0	429.0	0	0	1	-59.99999999999999	59.99999999999999								
	804	807	0.0016720886687934399	0.011591404093527203	0.06721246806595481	418.0	418.0	418.0	0	0	1	-59.99999999999999	59.99999999999999								
	814	806	0.00112422189139295	0.006127288629370739	0.043828941658251	361.0	361.0	361.0	0	0	1	-59.99999999999999	59.99999999999999								
	826	827	0.004174791797623041	0.03486583329755811	0.44633077104978314	702.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	826	827	0.00460780860952567	0.03353467451501821	0.45187492400221485	646.0	646.0	646.0	0	0	1	-59.99999999999999	59.99999999999999								
	826	828	0.009207378531157969	0.0668933534683892	0.906837566370204	645.0	645.0	645.0	0	0	1	-59.99999999999999	59.99999999999999								
	826	828	0.008907004134995558	0.06894730220508255	0.9332403294032083	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999								
	826	831	0.0015226911730319302	0.012573578141885802	0.158634648919081	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	832	1720	0.00592414854015689	0.04034924827212471	0.16191526234181602	517.0	517.0	517.0	0	0	1	-59.99999999999999	59.99999999999999								
	832	1720	0.005904165485058912	0.040718019273029614	0.160490026934061	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999								
	834	835	0.0008084932396602817	0.012513709804180496	1.27030255614995	1548.0	1548.0	1548.0	0	0	1	-59.99999999999999	59.99999999999999								
	834	842	0.00014549082519253685	0.002254716045398259	0.22269832618809296	1549.0	1549.0	1549.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	838	9.66146404063329e-5	0.0014731472514234502	0.14739113607171503	1534.0	1534.0	1534.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	838	9.84816129878163e-5	0.00144476995860599	0.15937327604927112	1498.0	1498.0	1498.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	838	9.87478322768584e-5	0.00148132392670959	0.156638002459677	1518.0	1518.0	1518.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	842	0.0009852048872625448	0.013410903053786602	1.550909598767191	1431.0	1431.0	1431.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	843	0.0010582034372207702	0.016747502789877407	1.6869757595628105	1569.0	1569.0	1569.0	0	0	1	-59.99999999999999	59.99999999999999								
	835	843	0.0011143155935034203	0.0167158546055015	1.7462998146464197	1518.0	1518.0	1518.0	0	0	1	-59.99999999999999	59.99999999999999								
	836	840	0.0008166417107926679	0.009792438009208997	1.0572590190395703	1325.0	1325.0	1325.0	0	0	1	-59.99999999999999	59.99999999999999								
	836	841	0.000269834984914353	0.0034198859473569296	0.33836025786237794	1371.0	1371.0	1371.0	0	0	1	-59.99999999999999	59.99999999999999								
	836	841	0.000259543735438026	0.0032343056194204787	0.3422953104576241	1357.0	1357.0	1357.0	0	0	1	-59.99999999999999	59.99999999999999								
	836	845	0.00040937875795466795	0.005140715212527658	0.5406758996720241	1363.0	1363.0	1363.0	0	0	1	-59.99999999999999	59.99999999999999								
	837	843	0.00019758987060747993	0.002955712306726719	0.30561534895984493	1516.0	1516.0	1516.0	0	0	1	-59.99999999999999	59.99999999999999								
	837	844	8.373439614102238e-5	0.0012538667845614297	0.12379362068258203	1517.0	1517.0	1517.0	0	0	1	-59.99999999999999	59.99999999999999								
	838	2113	1.88387455288321e-5	0.00032771514415061095	0.032249910256560904	1661.0	1661.0	1661.0	0	0	1	-59.99999999999999	59.99999999999999								
	839	840	0.0012421972407535599	0.016154443020978897	1.6789919260144195	1392.0	1392.0	1392.0	0	0	1	-59.99999999999999	59.99999999999999								
	839	844	0.00046576904945075506	0.006635297911394849	0.6585999928862141	1472.0	1472.0	1472.0	0	0	1	-59.99999999999999	59.99999999999999								
	839	844	0.000435878118721303	0.006642522415706419	0.666168343354031	1533.0	1533.0	1533.0	0	0	1	-59.99999999999999	59.99999999999999								
	839	845	0.0015578386996053198	0.0213233633661829	2.18654415476369	1436.0	1436.0	1436.0	0	0	1	-59.99999999999999	59.99999999999999								
	842	843	0.00026676386695448297	0.004148343069399709	0.4286759737035071	1552.0	1552.0	1552.0	0	0	1	-59.99999999999999	59.99999999999999								
	843	844	0.00029421087417751487	0.0044822288609286795	0.45139229901703104	1533.0	1533.0	1533.0	0	0	1	-59.99999999999999	59.99999999999999								
	843	844	0.0003057533605070781	0.004666977884052321	0.4869957687537372	1535.0	1535.0	1535.0	0	0	1	-59.99999999999999	59.99999999999999								
	846	847	0.00414097575582564	0.014217270423751293	0.000294684106861241	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	846	854	0.012794191822903206	0.056027730337828395	0.0009079053337732335	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	846	887	0.006902711550844832	0.02718064181751109	0.0005171574233202257	89.0	89.0	89.0	0	0	1	-59.99999999999999	59.99999999999999								
	846	929	0.0070405019762460105	0.030629577508196185	0.0007045607436681171	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	847	857	0.019596892051748006	0.057640902727022776	0.0011085677714366498	75.0	75.0	75.0	0	0	1	-59.99999999999999	59.99999999999999								
	849	851	0.3917471608943681	0.6009235397919779	0.009684207905124868	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	849	852	0.17912034950072403	0.23034688468254194	0.0030117383379954805	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	850	851	0.018406711184140293	0.062009631505701684	0.0013492378379362602	81.0	81.0	81.0	0	0	1	-59.99999999999999	59.99999999999999								
	850	851	0.021727803222928204	0.08019225670360026	0.0015949982640892295	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	850	861	0.394504793884973	0.3543366331308049	0.00230439813952055	37.0	37.0	37.0	0	0	1	-59.99999999999999	59.99999999999999								
	852	875	0.21390350429671798	0.28047697411526895	0.003936220788538462	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	854	857	0.0127129042816674	0.05707519377361978	0.000957768546862062	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	855	915	0.04660807284347711	0.16734299942315992	0.003359463306985801	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	855	917	0.04675084506141492	0.17376344770161894	0.0032023453999999894	86.0	86.0	86.0	0	0	1	-59.99999999999999	59.99999999999999								
	857	860	0.426302390338853	0.5114142870419193	0.003963136646291241	44.0	44.0	44.0	0	0	1	-59.99999999999999	59.99999999999999								
	857	887	0.006789912884263318	0.02708109697443429	0.0005463878465546298	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	857	929	0.006718167765857648	0.029265409204177587	0.0006758767614746467	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	860	861	0.21869103811343704	0.17668608844657396	0.0013199890558114303	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	864	886	0.04984336599081289	0.06912291402432136	0.0009482413709890094	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	865	873	0.08215297167043199	0.2962112863064979	0.006127670509839431	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	869	870	0.051699985245326506	0.18210695989225095	0.004084017544814391	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	869	870	0.053759686052268406	0.19425224546194092	0.003934645891070369	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	870	892	0.30859314014594996	0.42473962713866475	0.006043200069028877	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	871	873	0.10808961807970001	0.3372671295677218	0.00674396685097506	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	874	875	0.13876203175053006	0.5606868168123389	0.0100255528441472	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	874	875	0.43970497993248997	0.5863463073214747	0.007939862118575716	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	874	901	0.46597407659560414	0.5894904336644801	0.008036738364842264	45.0	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999								
	877	889	0.04137406627475281	0.14331378956023594	0.00282460749641061	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	877	895	0.06449232662518509	0.1567741061418009	0.04184445206109428	158.27858959414095	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	879	877	0.09892072473598544	0.3445357307786466	0.006935049773541779	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	880	889	0.05793883064199699	0.20655022318408403	0.003829970746114851	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	886	891	0.13407682881876806	0.17431724351165803	0.00225895188206574	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	895	0.03673714879726532	0.1281672247785051	0.00221745859806146	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	895	0.02901647938370701	0.13502918429207997	0.0023087301484867903	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	895	0.02992070597380401	0.12511634746943603	0.00225136077685282	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	890	897	0.037928071438125294	0.13155496190061805	0.0021756304308716205	83.0	83.0	83.0	0	0	1	-59.99999999999999	59.99999999999999								
	891	892	0.22372972081650497	0.30911715938119183	0.004148206139146348	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	895	704	0.01764352707879256	0.3189248861882495	0.009685811434202388	99.0	99.0	99.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	897	705	0.016430586844546936	0.3178776107795522	0.009100637003153639	100.0	100.0	100.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	900	982	0.0447092064750586	0.16977234608955388	0.0032061841120999287	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	904	982	0.042668622171102115	0.16043091996420897	0.0029927715897653303	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	915	918	0.08005491763057651	0.10729603649792298	0.005627798592075711	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	915	982	0.3511227426156889	0.43709309577012573	0.02903088657193209	140.6238037852557	45.0	45.0	0	0	1	-59.99999999999999	59.99999999999999								
	941	945	0.019901966059617707	0.0507290410523303	0.0010459750730358098	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	943	945	0.0199887226659991	0.049243423604145596	0.00108806733969133	23.0	23.0	23.0	0	0	1	-59.99999999999999	59.99999999999999								
	991	992	0.039082986010014996	0.055116996301216976	0.000749086190236732	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	991	993	0.662590266091758	0.8712481873167996	0.00069982177603757	46.0	46.0	46.0	0	0	1	-59.99999999999999	59.99999999999999								
	992	993	1.17680591755969	0.9342077812860947	0.011387176178842794	34.0	34.0	34.0	0	0	1	-59.99999999999999	59.99999999999999								
	996	1098	0.0320799596653027	0.08777157087743276	0.018526066608347495	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	996	1449	0.025159142369923202	0.06965216586907857	0.014893223235248096	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	997	1156	0.014690838203839995	0.04136911904144147	0.008781222240338098	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	997	1449	0.02562464132659281	0.06995414279806994	0.014949379874439	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1001	1060	0.15461694826628997	0.1799213999336859	0.015045477073918997	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	1060	1003	0.18919683427592743	0.8700112611616142	0.015577734575910288	36.0	36.0	36.0	0.87955	0.0	1	-59.99999999999999	59.99999999999999								
	1004	1006	0.00298397709695203	0.015821887245664395	0.0018952511628270105	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
	1004	1292	0.0372333539637448	0.12684654733582895	0.013869576028140302	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1004	1297	0.034007737324748204	0.11577837264423296	0.011752202503927995	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1005	1006	0.0030161586350854496	0.01689388210033439	0.001979132091579961	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	1005	1290	0.021481228611271795	0.07145989545064045	0.008034756490792152	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1005	1297	0.0348810121804178	0.113230795807176	0.011892341351202701	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	1008	1449	0.017134558214049796	0.04431110751995068	0.009857900274969635	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1008	1449	0.017114923332887708	0.04440440611954219	0.009856536568298928	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1008	1607	0.055655704964381596	0.16136732815848695	0.031014980428833494	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	1010	989	0.04137559159688649	0.07470332907316367	0.0145854709585523	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1010	989	0.0376511835474148	0.07561787106274627	0.0152007927798592	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1010	1096	0.06177664164697381	0.11717078621731404	0.02390778167087029	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1010	1177	0.009939001650693826	0.019010038311806993	0.0038427877204692882	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1011	1243	0.04904287741418	0.09495365270018391	0.019021623890207107	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1011	1243	0.04896012289529669	0.09009775407090775	0.020026228219640004	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1011	1471	0.07394365082833641	0.29990715619871894	0.0656428185934732	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	1011	1472	0.06891654576006899	0.30223967669572677	0.06609045766394674	190.0	190.0	190.0	0	0	1	-59.99999999999999	59.99999999999999								
	1021	1169	0.03330200055111571	0.09251268929232276	0.020107113199252607	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1021	1169	0.034141180163352707	0.0919663281575628	0.01973792096993421	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	1021	1450	0.029144268726106693	0.11341811452499997	0.026382986444480706	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	1021	1450	0.031160605165142612	0.11642189961294197	0.026129163735860994	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	1026	1036	0.01847791048147109	0.03450809779071808	0.006890176187932486	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1026	1037	0.020708220542356798	0.0381667725978009	0.0409361975097656	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1026	1046	0.04802408723676951	0.17573335578499394	0.03953441745276379	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999								
	1026	1199	0.06068034780547492	0.19690780765227991	0.044748991992214715	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1026	1200	0.057677582859126914	0.19454005206084596	0.045623477304366014	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1031	1456	0.021093327778722602	0.052054949639306396	0.011150821473183106	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1034	1211	0.004669318862795829	0.015432219003022194	0.001613828885894731	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1034	1445	0.007736321725741957	0.025257654709656283	0.002811979905754329	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	1036	1040	0.0617601541569852	0.11855014189557705	0.02384629346138099	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1040	1046	0.05266975447341102	0.10477609744294793	0.018749844859855196	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1042	1320	0.03432879619047981	0.07044564889486407	0.012872229909896898	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	1042	1060	0.031042888074237895	0.06348160007296406	0.006167556372448801	100.0	100.0	100.0	0	0	1	-59.99999999999999	59.99999999999999								
	1042	1060	0.0102614711141102	0.07685326045548917	0.013676223582953206	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	1044	1337	0.0013142682798933194	0.004943872395176906	0.038483826154009394	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	1044	1480	0.004621125718759369	0.02001740064266139	0.0701900533887763	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	1044	1480	0.00502578327343427	0.020957491258487088	0.0688513271602727	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	1046	1133	0.048961017399094996	0.17271062098860693	0.0387964333766606	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	1046	1254	0.0615253766053123	0.12334464406191696	0.023520609629701796	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	987	1133	0.035509793886304784	0.12913589887528695	0.0297632750571892	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999								
	987	1214	0.03247771798772741	0.12132911204315798	0.025653499182569806	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	987	1252	0.00877755205777288	0.024484662505369598	0.004358881940082179	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	987	1254	0.11177960276542198	0.21751241848491495	0.04086222313811259	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	987	1131	0.04242106892688201	0.15812626246690695	0.033220318495985106	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	987	1131	0.043069498534295717	0.16552926692364694	0.031921661774013205	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	987	1131	0.0409610877723806	0.16579652542662793	0.0325186464476166	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	989	1146	0.010440489120292502	0.020918377411416708	0.004661195172686128	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	989	1147	0.04408821712199881	0.08275736586306516	0.01687049541714139	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	989	1151	0.08039250599004329	0.1585104823188019	0.032229289282155196	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	989	1178	0.02273165998279679	0.08333478975068814	0.020241227156138505	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	989	1244	0.015745784873515405	0.05897732068015729	0.014084887783913397	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	989	1257	0.0368807245804928	0.06756055558631195	0.013676338747011496	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	989	1265	0.007003613443089181	0.024494154812632094	0.005588688559323548	166.0	166.0	166.0	0	0	1	-59.99999999999999	59.99999999999999								
	988	1147	0.054871032436381105	0.10129943460782499	0.019235859455312605	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	988	1149	0.024229609959181404	0.09474553821758827	0.018290379673289104	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	988	1257	0.05933402178001221	0.11318463964821994	0.023122959966938892	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1053	1054	0.012454248260040802	0.024363330929145197	0.00471632601597812	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1054	1080	0.03552971220016012	0.08540923021642029	0.016452968145716892	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	1054	1241	0.03095234394217841	0.08024687774375637	0.015975392493330895	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1055	1183	0.011901942466613807	0.0414621789717763	0.009965487304628836	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1055	1183	0.010048289025202405	0.044347734283097094	0.009551582554355259	191.0	191.0	191.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	1098	0.016934862659829207	0.048675081407565185	0.020953083468386407	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	1058	1453	0.008745490803832653	0.029207171156944208	0.006743738145371903	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999								
	1015	1098	0.017418286694119198	0.04847567711204289	0.0103044195204601	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1015	1453	0.009025728295291772	0.02908129705265159	0.00680583065354358	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	1062	1256	0.014086874750349697	0.026939163293316987	0.00040535680854320483	57.99999999999999	57.99999999999999	57.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1062	1263	0.012390437537967198	0.01952477877540509	0.00029845514036714986	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1062	1378	0.012172535995133205	0.019360922156572296	0.00031097338662017113	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	1063	1616	0.00512523189079203	0.009210323868013308	0.0019125219211727394	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1064	1616	0.005003781754568221	0.009839412712978654	0.0019377757394034392	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1065	1171	0.0199603926991695	0.11066500833733896	0.021068487623440997	219.0	219.0	219.0	0	0	1	-59.99999999999999	59.99999999999999								
	1065	1222	0.010901602941397604	0.0547409973757211	0.011296400056180501	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1065	1307	0.03148592768975771	0.22932751678322397	0.0856083323591836	259.0	259.0	259.0	0	0	1	-59.99999999999999	59.99999999999999								
	1065	1502	0.041225725008978	0.2793658111141169	0.13259839174473698	248.0	248.0	248.0	0	0	1	-59.99999999999999	59.99999999999999								
	1068	1162	0.038001099530775115	0.19840580978009104	0.029207783298572505	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999								
	1068	1222	0.0177594066909873	0.09358330555380318	0.017893038061695204	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	1072	1425	0.020331033179324467	0.3569380887083444	0.0025787857761885424	89.0	89.0	89.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1072	1307	0.016955000473335403	0.031636461601485505	0.006951344088683838	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1073	1307	0.018718706401407298	0.036545954720918095	0.007368223036399109	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1078	1207	0.0625316902116388	0.12728934316843293	0.025499836776256595	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1078	1207	0.0667563403857844	0.12512973889645193	0.024911210242915004	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1078	1490	0.05345174131068208	0.22363736328897493	0.061955177296400085	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999								
	1078	1490	0.05349104045378042	0.21807715715355994	0.05224195717491489	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1180	0.0030729564342564003	0.010924113591821395	0.00253761282619089	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1181	0.002911785565070809	0.011279526898845095	0.00247869265701156	176.0	176.0	176.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1434	0.0032881696725069976	0.07610990448052506	0.001139793662265493	415.00000000000006	415.00000000000006	415.00000000000006	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1080	1435	0.0032220457554217245	0.07517339771102367	0.0011753297192410278	420.0	420.0	420.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1080	1191	0.0027457404802921203	0.014020984462544295	0.0030191236327900503	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1241	0.06689093523517813	0.17017158401359295	0.035846971364426404	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1460	0.00668108986175503	0.036056446006401385	0.00899129443732928	216.0	216.0	216.0	0	0	1	-59.99999999999999	59.99999999999999								
	1080	1460	0.0070136780941179	0.03319389394851402	0.008532867534909862	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999								
	1083	1060	0.23109318876793097	0.25334587222283683	0.0233989811938209	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	1083	1060	0.06714649715125563	0.2325604913318529	0.023958479405902303	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1085	1607	0.0284987232697271	0.07149620659757408	0.016279008347943	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1086	1607	0.0075295454894537105	0.050772298679208384	0.013197060671388202	247.00000000000003	247.00000000000003	247.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1088	1456	0.01979995323019149	0.04970287708301137	0.011048851805169098	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1141	0.021773642413616207	0.0415300595364533	0.008258724933606573	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1183	0.0194417659125067	0.08419195600774136	0.01887395203519609	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1225	0.007576099841492247	0.02482601956120129	0.006400150077484549	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1632	0.013393785534909957	0.200672404647453	0.006720192852046933	158.0	158.0	158.0	1.05	0.0	1	-59.99999999999999	59.99999999999999								
	1090	1240	0.011414088102397498	0.02792871897464149	0.00673030182165233	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1090	1457	0.046338730531562115	0.17745641675632295	0.03842593968730891	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	1093	1178	0.011989931400222703	0.045796175493476886	0.0105305295993076	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	1093	1457	0.02071399734341541	0.07920171738052738	0.018820212818863803	175.0	175.0	175.0	0	0	1	-59.99999999999999	59.99999999999999								
	1096	1154	0.12073616490121902	0.22068323353870598	0.041438524228911804	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1098	1515	0.0101699612787599	0.027057570700501094	0.0054949736595526315	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	1099	1102	0.3030379310825471	0.6217400208434564	0.12695848384473496	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1099	1131	0.057110149541320335	0.22282575811014496	0.046426588710998196	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	1105	1382	0.006947236374976109	0.04065819933134358	0.004889541474293922	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	1105	1606	0.0021355560819916394	0.012555749329328495	0.0014944461887106298	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	1110	1271	0.010130375205864751	0.2114456767063215	0.0005890905442725628	150.0	150.0	150.0	0.9625000000000001	0.0	1	-59.99999999999999	59.99999999999999								
	1110	1460	0.3639044275165001	0.6850134594532318	0.141234807817385	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1111	1320	0.036468897167802786	0.07237830692277025	0.00711775597340427	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1111	1442	0.047675801253735085	0.10645635552810498	0.00964604768491723	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1113	1493	0.003883978425641079	0.012268790809691905	0.0012312350589782004	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	1113	1507	0.005123431993501728	0.017423477469071698	0.0017314813138320992	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1116	1318	0.00800011759482091	0.01924892500309509	0.001957850208219611	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1116	1606	0.009970985651364552	0.031181418718604383	0.0036225014685527398	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	1116	1606	0.009539563199536867	0.03152742421392858	0.00350860267714877	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1119	1243	0.17487653678640688	0.33651949163418976	0.07003812896645208	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1119	1243	0.17366002690796606	0.32845578930326114	0.0709419859305373	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1122	1460	0.008370034033402328	0.02716726374332609	0.006120785568166518	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1122	1616	0.005864571205371991	0.014664883779224001	0.0027473895399901106	135.0	135.0	135.0	0	0	1	-59.99999999999999	59.99999999999999								
	1123	1460	0.009273702076465822	0.026683437494933602	0.00614343622832419	147.0	147.0	147.0	0	0	1	-59.99999999999999	59.99999999999999								
	1123	1616	0.005113324475460688	0.014017146083411794	0.003037280065137431	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1124	1250	0.010671524439440099	0.027411298843771192	0.00046189378544222613	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	1124	1263	0.010357716564051801	0.02680555375244469	0.0004561029966990458	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	1124	1288	0.030192767202341892	0.07342225605057547	0.00125462824802939	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	1125	1307	0.0019298694137353403	0.005177120349979959	0.026587819510096703	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	1126	1307	0.0019652879661149303	0.00549916202480067	0.025796763998050195	145.0	145.0	145.0	0	0	1	-59.99999999999999	59.99999999999999								
	1191	1129	0.005365339271635192	0.14061395913485303	0.002986684292022658	225.0	225.0	225.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999								
	1129	1378	0.013058715167576397	0.0202616184832901	0.000311701989127323	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1130	1460	0.11670704929746706	0.22963087530127194	0.0444691115324255	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1132	1133	0.015281718602455193	0.03162978373495858	0.006275270494306455	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1134	1409	0.045645615807897395	0.09083459107712835	0.019197819575477396	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1135	1456	0.012923982424428698	0.02705467050231989	0.005822171367244788	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1139	1202	0.0032961127560306304	0.019680155760482893	0.00936728873969708	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1585	0.000437901498894207	0.005846167821113951	0.176215038203156	778.0	778.0	778.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1586	0.000464982706275769	0.005803209306922743	0.17068320829988504	747.0	747.0	747.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1597	0.00356497986308299	0.042748706352409016	0.33981039057165413	729.0	729.0	729.0	0	0	1	-59.99999999999999	59.99999999999999								
	1140	1597	0.0036506723232781505	0.04050772057776671	0.3467416617995869	696.0	696.0	696.0	0	0	1	-59.99999999999999	59.99999999999999								
	1142	1457	0.03288857487873168	0.06665566549337466	0.01358706770504359	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1143	1144	0.031218851078934996	0.06304246583962107	0.012064736709453194	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1143	1265	0.006830272168110591	0.025016672427929494	0.005682885293215508	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	1143	1457	0.04424561573282999	0.16421677804264095	0.03555691266672171	172.0	172.0	172.0	0	0	1	-59.99999999999999	59.99999999999999								
	1145	1362	0.015449730944819698	0.03789877423884349	0.011233102402323902	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1145	1445	0.031803188227904004	0.08349790558481587	0.008508610722422604	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1145	1478	0.00843561891140416	0.04099647319754308	0.00718384138790891	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	1145	1478	0.008601462415382273	0.044022043827471796	0.0070859808322945635	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	1145	1608	0.011512416723766395	0.02493513437453659	0.0026934038234129494	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1149	1150	0.01904547234009949	0.03578988037634638	0.00796553614681587	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1149	1131	0.020278209919855003	0.0846958954063058	0.016806536077614904	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999								
	1152	1060	0.010475342055486494	0.03885795569050588	0.00548640103664109	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1153	1060	0.010633225415090595	0.03921323239772488	0.005467601131942121	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1154	1227	0.029075492059808195	0.09472808051986988	0.021788749277826393	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1154	1229	0.06706880715987644	0.12784358118837696	0.0266931571151712	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1154	1492	0.004264960144797341	0.013025083836897296	0.0034950468330406585	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1154	1599	0.11042546216951202	0.21210197329072697	0.043153350136483096	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1154	1599	0.11936950201506502	0.22517020328914988	0.044963941111377394	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1155	1449	0.05060293774056809	0.13479500341159292	0.032290198379134785	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	1156	1515	0.018466329927488194	0.05135269149221248	0.010432329365164	144.0	144.0	144.0	0	0	1	-59.99999999999999	59.99999999999999								
	1159	1382	0.00209153213980095	0.011846062600419392	0.0014718280520727898	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999								
	1159	1606	0.007246631092801691	0.038806805664986385	0.005167118339411455	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	1162	1307	0.0027306237259553698	0.013456354439331693	0.00320271434461419	204.0	204.0	204.0	0	0	1	-59.99999999999999	59.99999999999999								
	1166	1245	0.009504187290072443	0.04082627766174258	0.00262732554237172	188.0	188.0	188.0	0	0	1	-59.99999999999999	59.99999999999999								
	1169	1607	0.023575439013205496	0.06884787701221928	0.014482474056663891	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	1169	1607	0.0257229469473101	0.06869018707818156	0.014402170728775702	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	1171	1205	0.021342701846874302	0.12338330077495396	0.022267345438199106	225.0	225.0	225.0	0	0	1	-59.99999999999999	59.99999999999999								
	1172	1191	0.002933851098474579	0.013837448659546194	0.0031623908378747294	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999								
	1174	1213	0.005344046254027629	0.019540305698197293	0.00233181846228568	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	1174	1442	0.008662486259933084	0.018853397158025788	0.0017136419937144997	104.0	104.0	104.0	0	0	1	-59.99999999999999	59.99999999999999								
	1174	1480	0.026073092356123994	0.09120197771698468	0.010689179896747203	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1174	1507	0.013088960405286398	0.044564875043610966	0.004622097480674269	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1176	1177	0.005696622015722102	0.011090990473728196	0.0022634437353983503	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1177	1229	0.16586064145891194	0.3040571838824658	0.0645205178227946	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1183	1457	0.040575688052549984	0.14885836108463296	0.03443229819068962	171.0	171.0	171.0	0	0	1	-59.99999999999999	59.99999999999999								
	1183	1457	0.04413288727742849	0.15638176304741191	0.03746797565599899	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	1183	1457	0.03849547268077732	0.15198940559033294	0.035749628566345205	179.0	179.0	179.0	0	0	1	-59.99999999999999	59.99999999999999								
	1185	1470	0.003619355349324638	0.014733657638524193	0.00154827847404405	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	1186	1470	0.0032662289991527782	0.013530636286232594	0.00886460504002869	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1187	1470	0.0032070213322900184	0.013115357146030295	0.008724059277310972	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	1249	1438	0.021462725524164533	0.19819930761283303	0.0008992253100725776	159.0	159.0	159.0	1.15	0.0	1	-59.99999999999999	59.99999999999999								
	1193	1502	0.00455356810550485	0.022632147200411692	0.0053097363397385895	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1193	1616	0.014748416011630098	0.07338034777290886	0.016525138122135297	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1196	1235	0.0018661234326846899	0.012672679945109396	0.00310805404135259	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1196	1195	0.0018061243973299902	0.012550749549405599	0.003007017904981041	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	1196	1060	0.0118715735322721	0.08717362931952524	0.0165419922390506	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	1196	1060	0.0119683957487298	0.08457423290470427	0.0165472685315833	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	1196	1598	0.18078266686373395	0.21179060697622187	0.016859484266056695	71.0	71.0	71.0	0	0	1	-59.99999999999999	59.99999999999999								
	1196	1598	0.165569007868404	0.188021388866946	0.017410700919264915	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	1202	1139	0.0036595127509063997	0.021761073728569287	0.010182354627898897	229.0	229.0	229.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1208	0.004728284302163869	0.014470322175905992	0.0015676527905831995	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1480	0.017445243665482793	0.05734789371709898	0.005895208777541293	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1493	0.007395926037151371	0.022883977810961787	0.0026599287383556407	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1493	0.007167281691083682	0.02386323718413711	0.002449476653567521	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1204	1596	0.007561630941554901	0.023725401745034392	0.0025878941050171897	130.0	130.0	130.0	0	0	1	-59.99999999999999	59.99999999999999								
	1205	1502	0.0398347547346074	0.21155951179098095	0.04030794653054331	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	1207	1310	0.041098351074997305	0.06764336391650137	0.014535790112242094	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1207	1310	0.0367238347299714	0.06688757557775815	0.013863935458352796	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1208	1470	0.005744418728352989	0.018784407540347894	0.0019756219479371796	133.0	133.0	133.0	0	0	1	-59.99999999999999	59.99999999999999								
	1211	1445	0.012306633522771294	0.03815759199570678	0.004320006089070811	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	1211	1596	0.007693698779830709	0.026027131180599287	0.0026014792394153815	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1211	1596	0.007523939245140179	0.025585541351953997	0.0026777351091862712	136.0	136.0	136.0	0	0	1	-59.99999999999999	59.99999999999999								
	1213	1507	0.008973152152765076	0.035237526432420084	0.0244780413247012	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	1214	1276	0.03385350407427182	0.11607490595109898	0.02619172365858689	164.0	164.0	164.0	0	0	1	-59.99999999999999	59.99999999999999								
	1219	1359	0.0008522645230539141	0.005975373621026519	0.05288535949312292	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999								
	1220	1359	0.0007884211487643418	0.00583516034607775	0.0547091453336761	218.00000000000003	218.00000000000003	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1223	1457	0.021041971528567405	0.07292737066153109	0.011007959818571797	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1224	1457	0.046994698654816	0.14946488572751396	0.025448809956937997	157.0	157.0	157.0	0	0	1	-59.99999999999999	59.99999999999999								
	1227	1241	0.04536849382432181	0.15308254025138898	0.0364404977597296	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1230	1492	0.017158303284043396	0.08380795251899346	0.0771763112468999	202.99999999999997	202.99999999999997	202.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1598	1441	0.024111423956932755	0.41061057175361215	0.0012109399457013359	77.0	77.0	77.0	1.01493	0.0	1	-59.99999999999999	59.99999999999999								
	1241	1492	0.06990692331961912	0.2296629810166169	0.05297197016240282	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1243	1258	0.0018724093544390103	0.013438034844268998	0.0034242722140625102	256.0	256.0	256.0	0	0	1	-59.99999999999999	59.99999999999999								
	1243	1258	0.00182140412243409	0.013989459149493797	0.0035867460652487396	267.0	267.0	267.0	0	0	1	-59.99999999999999	59.99999999999999								
	1245	1503	0.00139903513921611	0.016344718879717394	0.006753472759572321	345.0	345.0	345.0	0	0	1	-59.99999999999999	59.99999999999999								
	1245	1577	0.0016954687813496724	0.07252538484226558	0.006667275309145454	436.00000000000006	436.00000000000006	436.00000000000006	1.0125	0.0	1	-59.99999999999999	59.99999999999999								
	1249	1288	0.017252369793136605	0.05430785360292338	0.0009443118953467346	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	1250	1283	0.0195363171440614	0.034690004858999486	0.0005741553397066891	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1253	1254	0.024505690483644094	0.08197654060532517	0.012476830910444296	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999								
	1255	1409	0.00897550656925142	0.02457908967294449	0.004408421465247868	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1256	1615	0.014424637150391897	0.027066462355945294	0.00040837547625973775	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1259	0.007065191170344129	0.03429720408267948	0.007786186070643356	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999								
	1258	1259	0.006963484255786993	0.03247958138141079	0.007608519606873391	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999								
	1259	1260	0.013736098739894603	0.03719781579683068	0.00825047121652169	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	1259	1260	0.013416487064953006	0.035797118809177984	0.008098666688406368	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	1262	1509	0.0015549644490135803	0.011775862642883295	0.00279523323703557	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	1262	1509	0.0014925629294873205	0.011861201916315598	0.0027023126261998005	273.0	273.0	273.0	0	0	1	-59.99999999999999	59.99999999999999								
	1264	1139	0.0027365169236529597	0.010253026636110194	0.0025866530673494593	173.0	173.0	173.0	0	0	1	-59.99999999999999	59.99999999999999								
	1264	1139	0.0027807300935359706	0.010155382588359494	0.002504280488548331	170.0	170.0	170.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	1591	0.008381368093128318	0.02221669056956279	0.004654869021292777	140.0	140.0	140.0	0	0	1	-59.99999999999999	59.99999999999999								
	1266	1591	0.008450635946240279	0.02268424522064719	0.004770795359985438	141.0	141.0	141.0	0	0	1	-59.99999999999999	59.99999999999999								
	1267	1591	0.00874356081771571	0.04223433910687269	0.009678779771081175	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999								
	1267	1591	0.008644043044256979	0.04463666849330718	0.010078768549393902	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	1268	1513	0.010843601267818402	0.05605264527702698	0.013223820132622499	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	1268	1513	0.0112990885190936	0.05675199203235329	0.012376855933014293	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1277	1606	0.0038783450055886086	0.012383466389295593	0.0013065174873918295	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	1278	1591	0.0139510076766154	0.09937118603446286	0.038585153486331895	254.99999999999997	254.99999999999997	254.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1278	1591	0.013833290679280602	0.10343693762780097	0.03871210948381759	263.0	263.0	263.0	0	0	1	-59.99999999999999	59.99999999999999								
	1283	1615	0.015950024983504795	0.04030601114973799	0.0005616933245728719	68.0	68.0	68.0	0	0	1	-59.99999999999999	59.99999999999999								
	1284	1374	0.0013508041442185596	0.0026555809670593604	0.044612708151876006	98.0	98.0	98.0	0	0	1	-59.99999999999999	59.99999999999999								
	1284	1418	0.003091981585044411	0.005840764230750498	0.08224684056700673	95.0	95.0	95.0	0	0	1	-59.99999999999999	59.99999999999999								
	1285	1374	0.0012496132121700798	0.0025788119106739784	0.04664491614375729	101.0	101.0	101.0	0	0	1	-59.99999999999999	59.99999999999999								
	1285	1418	0.003155864781811831	0.005523627057597039	0.08531242857215934	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1288	1615	0.026858286752533198	0.07126935984419659	0.0011143847043393203	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	1289	1297	0.0029156442662626493	0.013423349173917002	0.002905953581246551	163.0	163.0	163.0	0	0	1	-59.99999999999999	59.99999999999999								
	1290	1294	0.009230191898514215	0.16774216683466983	0.0006763430110292839	189.0	189.0	189.0	0.9875000000000002	0.0	1	-59.99999999999999	59.99999999999999								
	1290	1453	0.020595003032867102	0.13913957905047628	0.00641584551491439	225.0	225.0	225.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1292	1293	0.0029921128305243298	0.01628176528239719	0.002003859759360551	181.0	181.0	181.0	0	0	1	-59.99999999999999	59.99999999999999								
	1300	1478	0.0134275874616439	0.031633249885272184	0.008040851843720298	109.00000000000001	109.00000000000001	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1302	1382	0.003102365874499079	0.011499990357742594	0.0016296296530868895	143.0	143.0	143.0	0	0	1	-59.99999999999999	59.99999999999999								
	1303	1382	0.003205424837819299	0.011648290930534693	0.0016172144739888606	142.0	142.0	142.0	0	0	1	-59.99999999999999	59.99999999999999								
	1280	1390	0.000418922695591114	0.0030726035815179286	0.0272004715925199	217.0	217.0	217.0	0	0	1	-59.99999999999999	59.99999999999999								
	1312	1337	0.0007228074372513217	0.0011648208455555095	0.0207519428340904	87.0	87.0	87.0	0	0	1	-59.99999999999999	59.99999999999999								
	1312	1337	0.0006818577332608398	0.0011896673810295794	0.020338288963390502	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1316	1445	0.008379695626068861	0.04081398111514748	0.00505538935594726	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	1318	1608	0.010965097882726696	0.025668370875064295	0.0025676956592453615	108.0	108.0	108.0	0	0	1	-59.99999999999999	59.99999999999999								
	1297	1329	0.023998382022484978	0.23362097567245763	0.0062001459054844945	135.0	135.0	135.0	1.1368	0.0	1	-59.99999999999999	59.99999999999999								
	1332	1329	0.015251254305120492	0.21666523057609682	0.006813489651811577	146.0	146.0	146.0	1.0912	0.0	1	-59.99999999999999	59.99999999999999								
	1332	1297	0.0038456535541159095	0.027296741610895816	0.0038933266623532407	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	1332	1297	0.0038557777557917897	0.026421091709686408	0.004092677203112751	208.0	208.0	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	1335	1322	0.0029614243204509794	0.015570627244678292	0.001816196920822369	177.0	177.0	177.0	0	0	1	-59.99999999999999	59.99999999999999								
	1335	1322	0.002792848547182049	0.015657088103531894	0.0017815504112970104	184.0	184.0	184.0	0	0	1	-59.99999999999999	59.99999999999999								
	1347	1359	0.0031865848198533095	0.005567293998859817	0.0831517347183777	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1280	1379	0.0011007620148593595	0.003433719459213319	0.06709807451337581	129.0	129.0	129.0	0	0	1	-59.99999999999999	59.99999999999999								
	1280	1379	0.0010814007652830298	0.003472797003909949	0.06787755165159702	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	1280	1322	0.005005320160478349	0.028389356498569683	0.0039164842638829715	185.0	185.0	185.0	0	0	1	-59.99999999999999	59.99999999999999								
	1280	1322	0.004820144278566349	0.02922901768012999	0.003634173628999389	193.0	193.0	193.0	0	0	1	-59.99999999999999	59.99999999999999								
	1353	1378	0.012341042908444101	0.020142209916487297	0.0003025332995876672	53.0	53.0	53.0	0	0	1	-59.99999999999999	59.99999999999999								
	1354	1615	0.0362428481405135	0.04977128389924759	0.0007110950251901517	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	1355	1478	0.009559467527030498	0.019222299404376194	0.00260793136940058	99.0	99.0	99.0	0	0	1	-59.99999999999999	59.99999999999999								
	1359	1297	0.007754803964618589	0.04442719499568358	0.024594790987046897	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999								
	1359	1297	0.008373609199932776	0.04833603010617429	0.0265651927965442	187.0	187.0	187.0	0	0	1	-59.99999999999999	59.99999999999999								
	1363	1606	0.00358405595122231	0.012287964207829898	0.0012778834881028202	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	1367	1507	0.004077604063972829	0.013137830661050997	0.0014034990825643806	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	1507	1369	0.014669722650766763	0.1953240099829099	0.0019500765875558991	162.0	162.0	162.0	0.9749999999999999	0.0	1	-59.99999999999999	59.99999999999999								
	1289	1297	0.005051955684553829	0.02033843746747639	0.004829779958818108	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1372	1444	0.011200077490284998	0.028048637194810384	0.0513580192741938	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1372	1444	0.011210779256899795	0.028194520909371808	0.05034536495525391	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1378	1615	0.046257324535776904	0.07118809499509628	0.0010221884390786296	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1381	1382	0.0007381642567296508	0.002981099828083531	0.020015800901488405	151.0	151.0	151.0	0	0	1	-59.99999999999999	59.99999999999999								
	1312	1470	0.008273989646140487	0.022290229512269586	0.04781327414855921	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1388	1390	0.0013908597988588696	0.009551515736146826	0.06060806407002921	208.0	208.0	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	1388	1445	0.0017606371358619098	0.012714297830227797	0.0025585609191576897	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	1388	1322	0.00200529466810701	0.012697564141392297	0.00426939374391222	198.0	198.0	198.0	0	0	1	-59.99999999999999	59.99999999999999								
	1389	1390	0.0015131060226550295	0.009445950058237644	0.0612352192433905	196.0	196.0	196.0	0	0	1	-59.99999999999999	59.99999999999999								
	1389	1445	0.0018333235318772495	0.013207215987844396	0.0025215572214229006	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	1389	1322	0.0018663952793274096	0.012230510568546092	0.00440620117369294	202.0	202.0	202.0	0	0	1	-59.99999999999999	59.99999999999999								
	1418	1382	0.005982437294794709	0.025532652198924685	0.046122669236137996	156.0	156.0	156.0	0	0	1	-59.99999999999999	59.99999999999999								
	1418	1382	0.00569777335721394	0.025976949253890696	0.04858621617261741	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1444	1480	0.012994813037183096	0.041988090584032176	0.00418855111361807	132.0	132.0	132.0	0	0	1	-59.99999999999999	59.99999999999999								
	1444	1480	0.012984015659920894	0.04168488577201216	0.004237240758695166	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	1445	1322	0.014156981541743307	0.04948614583900321	0.006904756853593512	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1445	1478	0.011048924205475496	0.060731178122758855	0.00713812795780599	182.0	182.0	182.0	0	0	1	-59.99999999999999	59.99999999999999								
	1445	1478	0.011465514322402897	0.06103213957976547	0.006977799431136811	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
	1450	1215	0.07152849178787972	0.12991278157453395	0.026094163846492806	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1451	1139	0.005955013537603431	0.03484314448487249	0.016124314315977502	227.0	227.0	227.0	0	0	1	-59.99999999999999	59.99999999999999								
	1451	1139	0.006358403935672711	0.0340460598672149	0.0160387724410594	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	1452	1453	0.006414912242791624	0.032960499426173004	0.007776179241687063	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999								
	1452	1453	0.0062031757529173	0.03187938571840988	0.0075632412277627705	209.0	209.0	209.0	0	0	1	-59.99999999999999	59.99999999999999								
	1456	1409	0.022571174564022602	0.04648096658154859	0.009510689922222869	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1460	1502	0.007321112473242921	0.05547957041885329	0.0210325603186218	265.0	265.0	265.0	0	0	1	-59.99999999999999	59.99999999999999								
	1460	1502	0.007761524042434063	0.059929981870936205	0.02195585972558991	268.0	268.0	268.0	0	0	1	-59.99999999999999	59.99999999999999								
	1464	1541	0.007607009573886171	0.057403537851146436	0.240926503727053	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999								
	1464	1562	0.0032940572445495104	0.04217226090369191	0.32579448283118695	759.0	759.0	759.0	0	0	1	-59.99999999999999	59.99999999999999								
	1464	1562	0.00329350161764864	0.04091518248744491	0.29622458030136195	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999								
	1470	1596	0.0123849741657586	0.03982524324013849	0.004400128124388872	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	1490	1601	0.00476567651332915	0.01587860585815271	0.0037256601611957907	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999								
	1490	1602	0.004766553862400348	0.015584144604157192	0.0038696100481362098	159.0	159.0	159.0	0	0	1	-59.99999999999999	59.99999999999999								
	1493	1507	0.00938148335292656	0.028683312335148488	0.0032518549613938705	128.0	128.0	128.0	0	0	1	-59.99999999999999	59.99999999999999								
	1502	1616	0.010755904010639496	0.05099857421746939	0.011960990236592002	199.0	199.0	199.0	0	0	1	-59.99999999999999	59.99999999999999								
	1505	1607	0.008093672438487411	0.0543201239747992	0.013230037608263103	246.0	246.0	246.0	0	0	1	-59.99999999999999	59.99999999999999								
	1505	1607	0.007504364628388552	0.0498722189863725	0.0131302638170915	245.00000000000003	245.00000000000003	245.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	1512	1513	0.005641324981362561	0.0443928282067138	0.0161298413419337	271.0	271.0	271.0	0	0	1	-59.99999999999999	59.99999999999999								
	1512	1513	0.00554356850761408	0.04606036417477249	0.016331687277671897	280.0	280.0	280.0	0	0	1	-59.99999999999999	59.99999999999999								
	1516	1520	0.009427140548573807	0.06796105503713337	0.41620858076989664	535.0	535.0	535.0	0	0	1	-59.99999999999999	59.99999999999999								
	1516	1529	0.00496288395694643	0.03304105668479761	0.2122094346746199	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1516	1533	0.0013443380641099097	0.015230151757626804	0.106109881692141	704.0	704.0	704.0	0	0	1	-59.99999999999999	59.99999999999999								
	1516	1540	0.0031695090445205605	0.01996492522311911	0.15823818414398305	493.0	493.0	493.0	0	0	1	-59.99999999999999	59.99999999999999								
	1516	1541	0.004934084291830663	0.05385742930310035	0.36789874735077405	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999								
	1516	1566	0.0020055177042265404	0.014099492306322806	0.09980007735782209	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999								
	1518	1543	0.0006028724553342908	0.004617515655613502	0.031983317107157794	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999								
	1518	1322	0.0014901785316210098	0.05688983440809665	0.033390618271791114	556.0	556.0	556.0	1.0136333688105013	0.0	1	-59.99999999999999	59.99999999999999								
	1518	1545	0.0012210942298318305	0.008583989801870664	0.06398051821766793	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999								
	1518	1562	0.0019073741122763606	0.014557562040816504	0.10921891577434499	554.0	554.0	554.0	0	0	1	-59.99999999999999	59.99999999999999								
	1518	1566	0.0027774627755885	0.020386617187877203	0.14064455470800197	541.0	541.0	541.0	0	0	1	-59.99999999999999	59.99999999999999								
	1518	1568	0.0020723064130805406	0.013309560759988607	0.096124772229908	499.0	499.0	499.0	0	0	1	-59.99999999999999	59.99999999999999								
	1519	1562	0.00403965944970725	0.03376462262667721	0.14288080351065097	586.0	586.0	586.0	0	0	1	-59.99999999999999	59.99999999999999								
	1519	1562	0.004117827061919961	0.03359154929086291	0.136796445519857	577.0	577.0	577.0	0	0	1	-59.99999999999999	59.99999999999999								
	1520	1522	0.008780389595515102	0.06487852262810902	0.4205570097487448	543.0	543.0	543.0	0	0	1	-59.99999999999999	59.99999999999999								
	1520	1522	0.009430621256749143	0.06270737034919113	0.428891784834686	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1520	1529	0.006076003734570001	0.040033668968667314	0.27580819283367897	507.0	507.0	507.0	0	0	1	-59.99999999999999	59.99999999999999								
	1520	1579	0.0028695368102667896	0.0194680711095929	0.12972707102078898	516.0	516.0	516.0	0	0	1	-59.99999999999999	59.99999999999999								
	1522	1571	0.00839167375770351	0.057871520935919615	0.37741561606210705	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999								
	1522	1579	0.006380787241213019	0.04254386601629571	0.28912107124773706	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1522	1523	0.008040504116408536	0.05906058688571965	0.3638900249761462	541.0	541.0	541.0	0	0	1	-59.99999999999999	59.99999999999999								
	1522	1523	0.009541474414117634	0.06339553272414024	0.4084939588181152	509.0	509.0	509.0	0	0	1	-59.99999999999999	59.99999999999999								
	1523	1398	0.0009957030768932694	0.051339822860585166	0.008367596377804234	616.0	616.0	616.0	1.0152892561983466	0.0	1	-59.99999999999999	59.99999999999999								
	1523	1399	0.0009260254422994305	0.05102859270738235	0.006966567454912346	619.0	619.0	619.0	1.0152892561983466	0.0	1	-59.99999999999999	59.99999999999999								
	1527	1571	0.000249275006318931	0.0029139086723532505	0.021440929982847502	718.0	718.0	718.0	0	0	1	-59.99999999999999	59.99999999999999								
	1571	1451	0.0007345286291805767	0.0317251836255253	0.02002880859264668	996.0000000000001	996.0000000000001	996.0000000000001	0.9849984732523661	0.0	1	-59.99999999999999	59.99999999999999								
	1530	1531	0.021799918320005805	0.16419858823293806	0.6362873475713431	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	1542	0.010591169018196405	0.08667001525314064	0.2830505393274801	578.0	578.0	578.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	1523	0.007275624434249477	0.0562984155930988	0.20639115483046486	559.0	559.0	559.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	1584	0.003395388568626721	0.025261623492386205	0.08792542442753908	546.0	546.0	546.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	1613	0.0005785878804111851	0.0067625809980952235	0.0523776280571474	718.0	718.0	718.0	0	0	1	-59.99999999999999	59.99999999999999								
	1530	1613	0.0005857823675740508	0.00728136011136463	0.05094575601842949	745.0	745.0	745.0	0	0	1	-59.99999999999999	59.99999999999999								
	1531	1542	0.008412398407929582	0.07004129780271091	0.44864254429873107	584.0	584.0	584.0	0	0	1	-59.99999999999999	59.99999999999999								
	1531	1542	0.005030892751740292	0.06009061511217243	0.46765691917510094	727.0	727.0	727.0	0	0	1	-59.99999999999999	59.99999999999999								
	1531	1542	0.005144230454657228	0.05818616291665659	0.46150620400186687	704.0	704.0	704.0	0	0	1	-59.99999999999999	59.99999999999999								
	1531	1564	0.005755107014586681	0.0424342317591165	0.704819405031744	543.0	543.0	543.0	0	0	1	-59.99999999999999	59.99999999999999								
	1531	1564	0.005487725590491202	0.05918603015040703	0.48879625455822096	684.0	684.0	684.0	0	0	1	-59.99999999999999	59.99999999999999								
	1531	1564	0.005298392174885613	0.06318545731677955	0.5022876392817499	727.0	727.0	727.0	0	0	1	-59.99999999999999	59.99999999999999								
	1533	1541	0.0035773018230632896	0.04256716676493451	0.3215000065528718	726.0	726.0	726.0	0	0	1	-59.99999999999999	59.99999999999999								
	1533	1541	0.003454124129868109	0.040962737101858916	0.334208772871543	724.0	724.0	724.0	0	0	1	-59.99999999999999	59.99999999999999								
	1533	1406	0.0010356989175631314	0.05189605833983599	0.004663576378002562	609.0	609.0	609.0	1.0281818181818183	0.0	1	-59.99999999999999	59.99999999999999								
	1533	1566	0.0008588416810361675	0.009377333195928953	0.0685635143097378	689.0	689.0	689.0	0	0	1	-59.99999999999999	59.99999999999999								
	1533	1578	0.0010538881376572	0.011404681738525605	0.0880060409906804	685.0	685.0	685.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1557	0.015915382223425	0.13047407709372	0.5378753694272049	579.0	579.0	579.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1557	0.016005319232103903	0.12537802721919103	0.527778272505663	563.0	563.0	563.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1564	0.00649520275168028	0.04873850813580301	0.7226279725415627	548.0	548.0	548.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1564	0.009409121203932908	0.07032192079104391	0.5306527339603869	547.0	547.0	547.0	0	0	1	-59.99999999999999	59.99999999999999								
	1534	1564	0.009597091417784339	0.07146187262766988	0.4950628239971969	546.0	546.0	546.0	0	0	1	-59.99999999999999	59.99999999999999								
	1536	1625	0.00214995381711423	0.02489084858386961	0.42334543710154293	856.0	856.0	856.0	0	0	1	-59.99999999999999	59.99999999999999								
	1625	1464	0.0022796151352961207	0.030526346630070044	0.415563588835431	1032.0	1032.0	1032.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1538	1542	0.007388500141942872	0.056687628757266816	0.22207346404246198	556.0	556.0	556.0	0	0	1	-59.99999999999999	59.99999999999999								
	1538	1542	0.007021490722300492	0.05850578084152193	0.232583130434054	584.0	584.0	584.0	0	0	1	-59.99999999999999	59.99999999999999								
	1566	1470	0.0019713448092741506	0.060476394304673185	0.06970871755113334	523.0	523.0	523.0	1.0108764330839086	0.0	1	-59.99999999999999	59.99999999999999								
	1541	1402	0.0007841235758356362	0.04111969833487748	0.0028170042162113705	769.0	769.0	769.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999								
	1541	1400	0.0006681737319678516	0.03965230178451594	0.0022262047881813998	797.0	797.0	797.0	1.0259740259740262	0.0	1	-59.99999999999999	59.99999999999999								
	1541	1403	0.0007862083263705325	0.04082525269288728	0.004067512589040836	774.0	774.0	774.0	1.0389610389610395	0.0	1	-59.99999999999999	59.99999999999999								
	1541	1566	0.0043044521587640005	0.051037824690300014	0.39031746916268995	724.0	724.0	724.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1566	0.00441295162497461	0.047304086238227815	0.41058777243348	681.0	681.0	681.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1597	0.0006827221525227651	0.008013839076519015	0.05809544187019583	720.0	720.0	720.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1597	0.000629010064191185	0.007734278240268581	0.05880975831310261	740.0	740.0	740.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1597	0.000655997117956169	0.007830780257488132	0.0631804940295639	727.0	727.0	727.0	0	0	1	-59.99999999999999	59.99999999999999								
	1541	1597	0.0006410628560073671	0.0073859927352862426	0.06106131952369957	712.0	712.0	712.0	0	0	1	-59.99999999999999	59.99999999999999								
	1542	1613	0.004337443555757402	0.054643756967157134	0.34934432550026123	751.0	751.0	751.0	0	0	1	-59.99999999999999	59.99999999999999								
	1542	1613	0.00413846518833097	0.05001254138872772	0.3836376216546108	733.0	733.0	733.0	0	0	1	-59.99999999999999	59.99999999999999								
	1545	1562	0.0013774937657392607	0.009898579844866886	0.0751584397824085	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	1571	0.005791946597306059	0.05115052606575381	0.213113984348676	606.0	606.0	606.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	1597	0.011066150107537403	0.12460659916822305	1.0070339053335198	702.0	702.0	702.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	1597	0.011332084748596902	0.13385997279594405	1.0025110537590805	722.0	722.0	722.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	1613	0.00516765316656791	0.04138502137656321	0.29873082255625394	571.0	571.0	571.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	1613	0.00523897948206402	0.040310416065864316	0.280715497377087	557.0	557.0	557.0	0	0	1	-59.99999999999999	59.99999999999999								
	1546	1613	0.006713907804982738	0.0539098356817793	0.2182448473006689	571.0	571.0	571.0	0	0	1	-59.99999999999999	59.99999999999999								
	1555	1562	0.0029801195276957003	0.023138535999809404	0.16327691201811703	560.0	560.0	560.0	0	0	1	-59.99999999999999	59.99999999999999								
	1556	1562	0.0028807515907441294	0.022971390842871708	0.16558357695360998	569.0	569.0	569.0	0	0	1	-59.99999999999999	59.99999999999999								
	1557	1569	0.007790450492966916	0.056681080016836784	0.4956919170089898	538.0	538.0	538.0	0	0	1	-59.99999999999999	59.99999999999999								
	1557	1570	0.007986843624293801	0.05762007878297172	0.4970466582816472	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999								
	1562	1574	0.00040468066741712415	0.0036279995114547217	0.08055897613825928	611.0	611.0	611.0	0	0	1	-59.99999999999999	59.99999999999999								
	1562	1574	0.0006195601953472942	0.007078612170643173	0.056966365981291525	708.0	708.0	708.0	0	0	1	-59.99999999999999	59.99999999999999								
	1562	1574	0.0006145123267360028	0.00665973685724661	0.05377483549644468	686.0	686.0	686.0	0	0	1	-59.99999999999999	59.99999999999999								
	1566	1568	0.0009604213233124462	0.0069235108310175125	0.05092783584632211	535.0	535.0	535.0	0	0	1	-59.99999999999999	59.99999999999999								
	1566	1574	0.0006450516632967632	0.0071833291839384535	0.056225123585697305	697.0	697.0	697.0	0	0	1	-59.99999999999999	59.99999999999999								
	1571	1523	0.0011601174419056599	0.007998892167228272	0.05250295351699456	521.0	521.0	521.0	0	0	1	-59.99999999999999	59.99999999999999								
	1577	1523	0.00114164621260436	0.007440211321888493	0.028190765600837792	503.0	503.0	503.0	0	0	1	-59.99999999999999	59.99999999999999								
	1577	1584	0.0020196478581749806	0.014483044671827906	0.05216641636994199	534.0	534.0	534.0	0	0	1	-59.99999999999999	59.99999999999999								
	1578	1574	0.00043396304427273586	0.005199932314683678	0.04005014569557967	729.0	729.0	729.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1582	0.0009320879566049201	0.011136619983189702	0.0888195165994782	728.0	728.0	728.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1582	0.0009146896310197189	0.0113789694657405	0.09115326353518148	746.0	746.0	746.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1588	0.00371133396582445	0.030144155011811818	0.20579886507224993	575.0	575.0	575.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1589	0.0007276701772003431	0.008377253226843205	0.06947559294691961	711.0	711.0	711.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1597	0.0038829743994916806	0.04781622504094152	0.3502925779370819	741.0	741.0	741.0	0	0	1	-59.99999999999999	59.99999999999999								
	1580	1597	0.004170554047232029	0.0441173792441189	0.3581599766820439	676.0	676.0	676.0	0	0	1	-59.99999999999999	59.99999999999999								
	1587	1588	0.00364649512991309	0.029105985866180212	0.19769732518529903	569.0	569.0	569.0	0	0	1	-59.99999999999999	59.99999999999999								
	1587	1588	0.0038356159958057097	0.029163122789017403	0.19611637820792194	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999								
	1587	1590	0.0020479835256580303	0.015493167079149306	0.10228623208322998	551.0	551.0	551.0	0	0	1	-59.99999999999999	59.99999999999999								
	1587	1590	0.00196378870267142	0.014919382537792006	0.10840011005464797	553.0	553.0	553.0	0	0	1	-59.99999999999999	59.99999999999999								
	1588	1589	0.0013455893692215903	0.016504507990004507	0.13129419526192504	739.0	739.0	739.0	0	0	1	-59.99999999999999	59.99999999999999								
	1590	1512	0.0028591999116083034	0.06683885857756726	0.11401607875894339	473.00000000000006	473.00000000000006	473.00000000000006	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1621	1623	0.00216503489238024	0.024733209068601006	0.373712831989134	849.0	849.0	849.0	0	0	1	-59.99999999999999	59.99999999999999								
	1621	1623	0.0021806979104722806	0.023981058781058502	0.3760561548362159	830.0000000000001	830.0000000000001	830.0000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1623	1625	0.0009738779507735741	0.011852874697800704	0.19629830644758992	883.0	883.0	883.0	0	0	1	-59.99999999999999	59.99999999999999								
	1623	1625	0.000991495599064976	0.011386429470072004	0.196256269498051	852.0	852.0	852.0	0	0	1	-59.99999999999999	59.99999999999999								
	1625	1629	0.00034579279226178963	0.02152400483083532	0.00840220099325483	1468.0	1468.0	1468.0	1.0565764023210826	0.0	1	-59.99999999999999	59.99999999999999								
	1635	1726	0.00121635981663102	0.008079623521008343	0.0356472378939688	509.0	509.0	509.0	0	0	1	-59.99999999999999	59.99999999999999								
	1635	1760	0.0010558987892532303	0.007962892097437013	0.0320607515322417	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999								
	1635	1770	0.0010767531336243303	0.008114202816397324	0.0315267035310343	550.0	550.0	550.0	0	0	1	-59.99999999999999	59.99999999999999								
	1664	1982	0.12577164157204804	0.2601498143021829	0.00023662400785088493	31.0	31.0	31.0	0	0	1	-59.99999999999999	59.99999999999999								
	1664	1982	0.101714305058168	0.20412710145665292	0.00017817033497011296	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1698	1936	0.0157921637373203	0.047292497068477275	0.0010330626706592698	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	1698	1937	0.0283884083325136	0.08234669005610508	0.001579888965338469	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999								
	1663	1919	0.00404388331923634	0.023120737642906588	0.00038280806556343993	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1663	1932	0.0037570568781299506	0.022538935475214395	0.00039215188045054703	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1717	1768	0.0009882484366185963	0.0248588270822074	0.00020308380002155904	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1722	1769	0.0010200318328104903	0.02575328950537369	0.00020114301006309704	138.0	138.0	138.0	0	0	1	-59.99999999999999	59.99999999999999								
	1723	1724	0.0028787597681824103	0.020755068172023203	0.0846743289567996	535.0	535.0	535.0	0	0	1	-59.99999999999999	59.99999999999999								
	1723	1734	0.00569926819080021	0.040610588513786905	0.16970718013670993	532.0	532.0	532.0	0	0	1	-59.99999999999999	59.99999999999999								
	1724	1725	0.0075642930104155084	0.052401663179700686	0.22587887806545387	522.0	522.0	522.0	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1726	0.009911532846807968	0.06768463418456351	0.28992914642906986	518.0	518.0	518.0	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1728	0.00482450667030178	0.0342638862831891	0.125588125938419	530.0	530.0	530.0	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1728	0.00438941575843841	0.036926092521846324	0.12410093419463396	588.0	588.0	588.0	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1730	0.016129534811005004	0.11754966032754302	0.5937059324660198	539.0	539.0	539.0	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1732	0.007044682728485201	0.04690742485017702	0.16098770010784097	509.99999999999994	509.99999999999994	509.99999999999994	0	0	1	-59.99999999999999	59.99999999999999								
	1725	1733	0.012086696841828502	0.08116277604341511	0.302281295160344	513.0	513.0	513.0	0	0	1	-59.99999999999999	59.99999999999999								
	1727	1731	0.0021515339179057594	0.015096677057286302	0.060315699451113994	527.0	527.0	527.0	0	0	1	-59.99999999999999	59.99999999999999								
	1727	1732	0.0068185841011572604	0.043763672148131316	0.16778123449635698	499.0	499.0	499.0	0	0	1	-59.99999999999999	59.99999999999999								
	1727	1759	0.008486581838986368	0.0591167622186216	0.21110872427025795	524.0	524.0	524.0	0	0	1	-59.99999999999999	59.99999999999999								
	1733	1766	0.008198957411544404	0.059799845231875835	0.223533405889291	539.0	539.0	539.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	1715	0.011342957698926293	0.0829178522879723	0.30918504982031997	540.0	540.0	540.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	1747	0.008120823799772189	0.058030028108758784	0.23618622344575085	532.0	532.0	532.0	0	0	1	-59.99999999999999	59.99999999999999								
	1734	1770	0.00416778351608664	0.029063220222876912	0.11408775132283598	525.0	525.0	525.0	0	0	1	-59.99999999999999	59.99999999999999								
	1715	1747	0.0014987872173311202	0.015682613099087007	0.11368355099406298	671.0	671.0	671.0	0	0	1	-59.99999999999999	59.99999999999999								
	1715	1751	0.00169214800585993	0.013043018706562002	0.04911470328886529	557.0	557.0	557.0	0	0	1	-59.99999999999999	59.99999999999999								
	1715	1766	0.0024126414224738294	0.017409272619009007	0.06843723498629678	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999								
	1743	1811	0.027983018004521697	0.08568530382659285	0.0206004698127508	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1747	1761	0.00108930966525106	0.011134191204030102	0.08211270142505037	662.0	662.0	662.0	0	0	1	-59.99999999999999	59.99999999999999								
	1747	1765	0.0046951742046140105	0.03592640249154071	0.13426919288645697	555.0	555.0	555.0	0	0	1	-59.99999999999999	59.99999999999999								
	1748	1850	0.05159910641696771	0.08820023919096218	0.0014179646809771695	54.0	54.0	54.0	0	0	1	-59.99999999999999	59.99999999999999								
	1748	1954	0.050358361751236924	0.08837769864981529	0.0013986184096988301	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1753	1758	0.000811953813731671	0.004959672432672231	0.02637627259396018	484.0	484.0	484.0	0	0	1	-59.99999999999999	59.99999999999999								
	1754	1720	0.0127404887224417	0.0922430098585878	0.341993802185906	537.0	537.0	537.0	0	0	1	-59.99999999999999	59.99999999999999								
	1755	1720	0.012086122339812096	0.09069230146761048	0.3420542508968149	548.0	548.0	548.0	0	0	1	-59.99999999999999	59.99999999999999								
	1754	1765	0.0101728375011943	0.07358775857014584	0.301238209775439	536.0	536.0	536.0	0	0	1	-59.99999999999999	59.99999999999999								
	1758	1753	0.0007872228344902403	0.005966363672818994	0.025280655939169207	552.0	552.0	552.0	0	0	1	-59.99999999999999	59.99999999999999								
	1761	1753	0.0010824778260011198	0.011383884498858798	0.08425973751122967	673.0	673.0	673.0	0	0	1	-59.99999999999999	59.99999999999999								
	1753	1765	0.006963829658925529	0.0568899062760361	0.3049658093831548	578.0	578.0	578.0	0	0	1	-59.99999999999999	59.99999999999999								
	1771	1780	0.01696046467429031	0.0564665572941536	0.013105686320662505	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999								
	1773	1775	0.05704442955739799	0.21591204389091592	0.0402931422403548	174.0	174.0	174.0	0	0	1	-59.99999999999999	59.99999999999999								
	1773	1780	0.04545506627255489	0.14116993353359597	0.025720602819195495	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	1775	1958	0.040759437473982855	0.2652376685884598	0.01541888820326813	118.0	118.0	118.0	1.0175	0.0	1	-59.99999999999999	59.99999999999999								
	1775	1781	0.08689898167401548	0.34720090332264086	0.06612555766403669	180.0	180.0	180.0	0	0	1	-59.99999999999999	59.99999999999999								
	1777	1781	0.039826014236401905	0.08214770786591107	0.016983569635964004	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1713	1785	0.16925694638672292	0.3361417228742498	0.06477366427690713	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1713	1818	0.0032557567488662913	0.02599207385358589	0.009723597232113591	274.0	274.0	274.0	0	0	1	-59.99999999999999	59.99999999999999								
	1780	1772	0.003951626576185231	0.019989167923483993	0.004401288372548299	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1780	1838	0.0038621894127689304	0.020514517010596988	0.004278653873985629	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	1782	1783	0.01524316672569141	0.02889797150370662	0.005950132749415933	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1782	1785	0.04480357168452811	0.09222894781278908	0.018078281441163288	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1782	1797	0.0769454231047071	0.2171647465718629	0.044431661344785205	146.0	146.0	146.0	0	0	1	-59.99999999999999	59.99999999999999								
	1786	1787	0.021958453317265994	0.06666939479294227	0.014257564868331	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	1786	1977	0.014830133824142572	0.2932817599448004	0.003420878614342401	108.0	108.0	108.0	0.9475	0.0	1	-59.99999999999999	59.99999999999999								
	1786	1798	0.024537118123308808	0.08649173785603417	0.020177007507470892	167.0	167.0	167.0	0	0	1	-59.99999999999999	59.99999999999999								
	1786	1810	0.04661342287408609	0.1426997226847709	0.025947368583506894	153.0	153.0	153.0	0	0	1	-59.99999999999999	59.99999999999999								
	1789	1798	0.012267185435423203	0.040431030419412976	0.009415765742864459	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1789	1815	0.0223065131035992	0.07231457625435429	0.016961357498219705	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	1815	1805	0.020135918054998914	0.06953466496511289	0.014567659957351008	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1791	1799	0.004422898853253569	0.014835605277544793	0.003278268316574388	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1791	1805	0.011566739838155697	0.03871216348633358	0.007651264750588685	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1792	1793	0.014918926825001809	0.0531807873239042	0.011303189755585002	168.0	168.0	168.0	0	0	1	-59.99999999999999	59.99999999999999								
	1792	1799	0.00485352673521265	0.016722657739310493	0.0035968554669991108	164.0	164.0	164.0	0	0	1	-59.99999999999999	59.99999999999999								
	1793	1794	0.0179332064768951	0.05785763096215668	0.011996593546969797	158.0	158.0	158.0	0	0	1	-59.99999999999999	59.99999999999999								
	1794	1795	0.003474531492860991	0.011517652309536896	0.002319351489767429	161.0	161.0	161.0	0	0	1	-59.99999999999999	59.99999999999999								
	1795	1799	0.05851995475306181	0.14348861267685897	0.029190969554781905	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1795	1800	0.039110158940236985	0.19382369824033197	0.03532328083072789	204.99999999999997	204.99999999999997	204.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1795	1800	0.09898993121275682	0.18776614488605892	0.04225371733708309	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1798	1803	0.009943732052803043	0.0333333779147598	0.0076887984114941185	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1800	10099	0.011083243141907052	0.14101353753018947	0.002944729132997216	224.00000000000003	224.00000000000003	224.00000000000003	1.0175	0.0	1	-59.99999999999999	59.99999999999999								
	1804	1808	0.013285283282711205	0.046065253692548686	0.018967511533498797	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1805	1808	0.03640549471192532	0.12274276098469307	0.029151673582736397	162.0	162.0	162.0	0	0	1	-59.99999999999999	59.99999999999999								
	1805	1811	0.09085458520963793	0.2033329293160049	0.03952559263631699	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1807	1808	0.0067930620894497305	0.020634344717340995	0.004545259506547358	152.0	152.0	152.0	0	0	1	-59.99999999999999	59.99999999999999								
	1807	1809	0.016496500077042706	0.054521201772452295	0.01108706704624	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	1809	1819	0.007844044910408562	0.04116509947366499	0.009036214529335498	212.0	212.0	212.0	0	0	1	-59.99999999999999	59.99999999999999								
	1810	1811	0.034267142212949714	0.106646995450065	0.020598703856911503	155.0	155.0	155.0	0	0	1	-59.99999999999999	59.99999999999999								
	1811	1812	0.0441534425707534	0.10422737331350801	0.021346413987316196	131.0	131.0	131.0	0	0	1	-59.99999999999999	59.99999999999999								
	1812	1813	0.0740122877125814	0.15013299436677197	0.0294551712381653	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1816	1817	0.00907692660290282	0.045861641036239485	0.00983149650335312	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1817	1827	0.008248982617910953	0.0430277959540486	0.008740466211140148	211.0	211.0	211.0	0	0	1	-59.99999999999999	59.99999999999999								
	1819	1821	0.011820628670416802	0.03517812017938119	0.006732222788315272	150.0	150.0	150.0	0	0	1	-59.99999999999999	59.99999999999999								
	1821	1822	0.016878685435429194	0.049248587203212076	0.008115758832022549	149.0	149.0	149.0	0	0	1	-59.99999999999999	59.99999999999999								
	1822	1824	0.0107677948723082	0.033231868633646494	0.005209967390131198	154.0	154.0	154.0	0	0	1	-59.99999999999999	59.99999999999999								
	1824	1825	0.010401466834466001	0.03768915648579599	0.008304148459602149	169.0	169.0	169.0	0	0	1	-59.99999999999999	59.99999999999999								
	1825	1826	0.0024612860071286605	0.0124739549580496	0.002677331425026062	208.0	208.0	208.0	0	0	1	-59.99999999999999	59.99999999999999								
	1825	1828	0.022111748169316	0.07690442935887719	0.015061100977063207	165.0	165.0	165.0	0	0	1	-59.99999999999999	59.99999999999999								
	1826	1827	0.009122197201475498	0.044960339212901865	0.009799769098358226	204.0	204.0	204.0	0	0	1	-59.99999999999999	59.99999999999999								
	1828	1830	0.053214058006499004	0.28081148073201095	0.05857529328584668	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	1830	1832	0.045637446269765514	0.2357974373093811	0.055425774615258015	210.0	210.0	210.0	0	0	1	-59.99999999999999	59.99999999999999								
	1831	1833	0.006941831848025321	0.035083815124891685	0.00827778966028243	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	1831	1835	0.012122804105482502	0.08455798356806386	0.026076412697941993	252.0	252.0	252.0	0	0	1	-59.99999999999999	59.99999999999999								
	1831	1839	0.016553907729629405	0.08718727949283078	0.019062274245685015	213.0	213.0	213.0	0	0	1	-59.99999999999999	59.99999999999999								
	1832	1839	0.026500438151657604	0.14056576330112794	0.030426527456520108	214.0	214.0	214.0	0	0	1	-59.99999999999999	59.99999999999999								
	1833	1834	0.017755869111511904	0.040034507184708495	0.007788723428547379	127.0	127.0	127.0	0	0	1	-59.99999999999999	59.99999999999999								
	1834	1835	0.04499098445288839	0.09869179960233616	0.020875666691637606	125.0	125.0	125.0	0	0	1	-59.99999999999999	59.99999999999999								
	1835	1836	0.0027260106697231503	0.021514943194787993	0.0054489833277901615	272.0	272.0	272.0	0	0	1	-59.99999999999999	59.99999999999999								
	1844	1845	0.005077569911587979	0.030502627649799913	0.0005794558033542709	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1846	1847	0.0052062084479816305	0.03238952698141902	0.0005285301813706761	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1846	1890	0.00448208322741091	0.06089291542628778	0.0009865619730670002	189.0	189.0	189.0	0	0	1	-59.99999999999999	59.99999999999999								
	1847	1889	0.00579553107363172	0.034081292097140094	0.0006132574355229733	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1849	1850	0.006284856719761162	0.03881352663338179	0.0006025065828301011	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1850	1948	0.02023821762383919	0.04079699764861731	0.000617403492350131	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	1850	1993	0.015521217692010097	0.04291135224832219	0.000803669084832072	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1851	1670	0.0021768131842184795	0.014381807963093693	0.0009954252243041986	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1851	1948	0.010876878534145696	0.035261883162707106	0.0005819795131869611	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1670	1855	0.00344685455928091	0.019954202831773994	0.0010193188851233595	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1853	1856	0.004707046251534481	0.02881341284160319	0.0005513154470734301	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	1853	1855	0.010247998668449002	0.03384062687972559	0.0005974919525440781	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1856	1863	0.003362112792167351	0.0213948972185981	0.0003893723726458851	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1858	1861	0.00929460792168975	0.03154135899234558	0.0018787191797420394	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	1858	1864	0.00487805978916585	0.017447216490861006	0.00103910950869322	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	1858	1867	0.00738868617018778	0.0331324154646462	0.0010009577464778	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	1858	1946	0.002389419779763561	0.016077427107542792	0.000302921552611515	124.0	124.0	124.0	0	0	1	-59.99999999999999	59.99999999999999								
	1858	1946	0.00255921796278562	0.016311580365579597	0.00029412263201549605	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1840	1860	0.011320955048333902	0.023049040959067586	0.00041561243215575795	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	1840	1860	0.011068395767826596	0.022344791481792886	0.00040157693568617086	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	1840	1858	0.024259698681146802	0.055256378160733685	0.004600930962692949	64.0	64.0	64.0	0	0	1	-59.99999999999999	59.99999999999999								
	1861	1943	0.004830689109331	0.015573493704143902	0.0010337936299387401	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1858	1946	0.0025684859206667196	0.01610694293254989	0.00030992684463970396	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1863	1948	0.00818593295722827	0.04564489076295218	0.0009352426844662989	110.00000000000001	110.00000000000001	110.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1864	1866	0.004889731844607738	0.01584452768261539	0.0010052672717254599	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1866	1869	0.0032554600163921706	0.010521342551773397	0.000577288544392213	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1868	1867	0.017709514504429008	0.0238755691211671	0.000206711522275582	47.0	47.0	47.0	0	0	1	-59.99999999999999	59.99999999999999								
	1869	1870	0.0037051519564166705	0.02350979670616799	0.00039406569080427297	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1870	1905	0.009311865533045492	0.04780231110742321	0.0012661632441030803	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1870	1873	0.003547150855790819	0.014529007987924891	0.0008180498147383325	92.0	92.0	92.0	0	0	1	-59.99999999999999	59.99999999999999								
	1872	1873	0.0037397329357778696	0.009664518150757069	0.000609926628274843	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	1872	1840	0.005582943472862238	0.013629270129930196	0.00502448254287243	67.0	67.0	67.0	0	0	1	-59.99999999999999	59.99999999999999								
	1872	1943	0.00333793721795082	0.011051643026759797	0.000629459478640929	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1875	1880	0.0020021186946379004	0.015489340388919196	0.048172832059292084	134.0	134.0	134.0	0	0	1	-59.99999999999999	59.99999999999999								
	1875	1840	0.012516709082410702	0.0351025647491217	0.0049284018559847004	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	1877	1938	0.0014676798528283797	0.011673571696874191	0.00013130904796114195	137.0	137.0	137.0	0	0	1	-59.99999999999999	59.99999999999999								
	1873	1880	0.00188736265872605	0.011162886865436995	0.016134134046509895	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1873	1883	0.004564712669178841	0.028711554875811594	0.00041976919541135394	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1885	0.015883596032559906	0.02781086087473671	0.0003842253116890789	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1886	0.026005909130731603	0.04558110242080868	0.0006210600965470068	55.00000000000001	55.00000000000001	55.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1887	0.00324295619090088	0.02078884732143949	0.00100233803396113	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1888	0.00440548447824083	0.02743694073088469	0.004111377515522758	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1888	0.004380628097425212	0.0258804479595367	0.004093810324268409	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1890	0.0048436292251572	0.031712044760389184	0.0005840636199060829	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1881	1905	0.00706707496727351	0.034973080301843616	0.0005797206505201761	103.0	103.0	103.0	0	0	1	-59.99999999999999	59.99999999999999								
	1882	1883	0.0022028617523890005	0.012531198300714601	0.00019755969859659695	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1882	2054	0.04464737566068685	1.015171725437736	0.0030498194307449983	32.0	32.0	32.0	0.9749999999999996	0.0	1	-59.99999999999999	59.99999999999999								
	1882	1905	0.00271832921661437	0.01758507619638	0.00019500734764151296	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1887	1890	0.005255408394509	0.030237897031828817	0.000952912202524021	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1888	1889	0.0110148606971791	0.06547539564848877	0.0012329601722583195	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1891	2065	0.03535634136669337	1.0285751374906578	0.00020334650882441118	31.0	31.0	31.0	1.0	0.0	1	-59.99999999999999	59.99999999999999								
	1891	1904	0.0075163195598451395	0.041116621688939564	0.00030451958572491996	109.00000000000001	109.00000000000001	109.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1893	1907	0.0032662006410677	0.018732868531048292	0.002362316742539411	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1893	1908	0.0062984982018358966	0.020781599110476688	0.005871951667480169	80.0	80.0	80.0	0	0	1	-59.99999999999999	59.99999999999999								
	1894	1895	0.018752688796436403	0.026254987948825588	0.000796670004315674	48.0	48.0	48.0	0	0	1	-59.99999999999999	59.99999999999999								
	1894	1903	0.0031404838320845704	0.016110076626855895	0.0358867481446359	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1894	1908	0.005842919631209219	0.023729809475094094	0.000392338880486786	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	1895	1908	0.0023501394270826104	0.011807412318745599	0.0355886677007191	104.0	104.0	104.0	0	0	1	-59.99999999999999	59.99999999999999								
	1901	1902	0.022391279178773996	0.034281761699994084	0.0006134896522387861	51.0	51.0	51.0	0	0	1	-59.99999999999999	59.99999999999999								
	1901	1923	0.0117795941259712	0.06927952191140498	0.0012218191923759904	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1908	1907	0.0063756630751490625	0.022970670026885295	0.002395199972279371	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	1910	1876	0.004933838600367307	0.012784277520440493	0.005723374705296007	69.0	69.0	69.0	0	0	1	-59.99999999999999	59.99999999999999								
	1912	1923	0.00704181060640141	0.04616905755944549	0.057724013239424686	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	1912	1923	0.007606822031717751	0.044624381730519184	0.021342916054842096	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1912	1950	0.009561990186404443	0.04085473546698219	0.0176325347201899	94.0	94.0	94.0	0	0	1	-59.99999999999999	59.99999999999999								
	1912	1950	0.00862213088493794	0.051081996133886295	0.00100168328578584	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1913	1914	0.00447328368121758	0.02512682397147639	0.00958508263379335	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1913	1950	0.0038498121986165596	0.023487155915750187	0.003632344291303308	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1914	1915	0.005757992173945531	0.019594961094148492	0.0006216493448708209	82.0	82.0	82.0	0	0	1	-59.99999999999999	59.99999999999999								
	1914	1953	0.00262759569686372	0.0171523056369647	0.00020340031254105303	121.0	121.0	121.0	0	0	1	-59.99999999999999	59.99999999999999								
	1915	1876	0.003709512242283669	0.013181560342577291	0.00019048715069889995	84.0	84.0	84.0	0	0	1	-59.99999999999999	59.99999999999999								
	1915	1917	0.0148554907017387	0.030277830654475802	0.00454541735615581	60.0	60.0	60.0	0	0	1	-59.99999999999999	59.99999999999999								
	1915	1918	0.014812944196863105	0.031101194530809322	0.004268603289648889	61.0	61.0	61.0	0	0	1	-59.99999999999999	59.99999999999999								
	1919	1950	0.00821658861508593	0.04975827934505418	0.0010216769204940603	115.99999999999999	115.99999999999999	115.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1912	1931	0.015980853815069404	0.06354288076779342	0.0011434599422849702	90.0	90.0	90.0	0	0	1	-59.99999999999999	59.99999999999999								
	1921	1923	0.006888202936509621	0.018006180463717294	0.00020324260360561294	70.0	70.0	70.0	0	0	1	-59.99999999999999	59.99999999999999								
	1923	1924	0.00261238919163588	0.015188554421737794	0.00020059061267413208	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1923	1929	0.027964866762533805	0.041756843122467385	0.0005791907741781319	50.0	50.0	50.0	0	0	1	-59.99999999999999	59.99999999999999								
	1923	1930	0.007652484259754419	0.024492810752596687	0.0004018163247406478	79.0	79.0	79.0	0	0	1	-59.99999999999999	59.99999999999999								
	1923	1953	0.00624818475013599	0.037464017027020485	0.0006149966830573977	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1924	1925	0.0039710081470850905	0.022304306104034197	0.00041816111069172603	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1925	1926	0.0033847888454329195	0.02178793015175959	0.00041424961585551497	120.0	120.0	120.0	0	0	1	-59.99999999999999	59.99999999999999								
	1926	1876	0.004297708284347319	0.022242160329567287	0.00039338292649015793	105.0	105.0	105.0	0	0	1	-59.99999999999999	59.99999999999999								
	1876	1763	0.0012307238993708664	0.07546785382996916	0.01182869407628513	419.00000000000006	419.00000000000006	419.00000000000006	1.012658227848101	0.0	1	-59.99999999999999	59.99999999999999								
	1930	1950	0.006001674975492062	0.037744578697253	0.0006125493864901359	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	1931	1932	0.00837761005997658	0.047882527258917694	0.0009906059839297093	112.00000000000001	112.00000000000001	112.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1931	1932	0.008384463862376292	0.04746801371739249	0.0010045327982399603	111.00000000000001	111.00000000000001	111.00000000000001	0	0	1	-59.99999999999999	59.99999999999999								
	1931	1933	0.0188558840945154	0.10897111855239097	0.0020934091992150096	112.99999999999999	112.99999999999999	112.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1931	1934	0.047312879635160815	0.07694531696867198	0.0010089448022190498	52.0	52.0	52.0	0	0	1	-59.99999999999999	59.99999999999999								
	1931	1936	0.029735069506777904	0.09392082755994559	0.0019874527296982695	78.0	78.0	78.0	0	0	1	-59.99999999999999	59.99999999999999								
	1932	1935	0.010302485277503699	0.030781057937862292	0.000599789825398475	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	1933	1935	0.011140717928130203	0.0311039559273981	0.0005913554882258181	73.0	73.0	73.0	0	0	1	-59.99999999999999	59.99999999999999								
	1933	1949	0.0108647293751477	0.03242830454792359	0.0009649137524664396	76.0	76.0	76.0	0	0	1	-59.99999999999999	59.99999999999999								
	1937	1949	0.022980849933924595	0.06666278823528997	0.0009203368922173974	74.0	74.0	74.0	0	0	1	-59.99999999999999	59.99999999999999								
	1954	1955	0.0515208179588616	0.09739085018894629	0.00152670968562365	56.99999999999999	56.99999999999999	56.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	1955	1993	0.015994273357121294	0.04431003973379728	0.0008118966334685676	72.0	72.0	72.0	0	0	1	-59.99999999999999	59.99999999999999								
	1975	1977	0.09496326820023823	0.19070194225969694	9.770200178958478e-5	30.0	30.0	30.0	0	0	1	-59.99999999999999	59.99999999999999								
	1976	1977	0.037917906544273704	0.051489263789532676	0.00019358983721584099	24.0	24.0	24.0	0	0	1	-59.99999999999999	59.99999999999999								
	2152	2156	0.008344505284960379	0.037105775682181076	0.0038886672524227786	160.0	160.0	160.0	0	0	1	-59.99999999999999	59.99999999999999								
	2153	2156	0.006612602031002754	0.017109146623965392	0.0016563345429301303	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2153	2156	0.005506519284810398	0.01496983999272579	0.0017271481722616598	119.0	119.0	119.0	0	0	1	-59.99999999999999	59.99999999999999								
	2155	2153	0.013939727080035998	0.10292674293550903	0.012307472631685403	218.00000000000003	218.00000000000003	218.00000000000003	0	0	1	-59.99999999999999	59.99999999999999								
	2156	2157	0.0254533465899588	0.07215540384607336	0.006800530361052142	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2157	2172	0.02999910991285181	0.08544870272021178	0.008448748178319075	122.0	122.0	122.0	0	0	1	-59.99999999999999	59.99999999999999								
	2158	2153	0.04463171725285978	0.07024435167216506	0.005571387344682591	85.0	85.0	85.0	0	0	1	-59.99999999999999	59.99999999999999								
	2160	2166	0.002217818070936019	0.015054231287409592	0.0016355893109589795	206.99999999999997	206.99999999999997	206.99999999999997	0	0	1	-59.99999999999999	59.99999999999999								
	2161	2166	0.009794861790234215	0.02494720302135499	0.002968596249282359	113.99999999999999	113.99999999999999	113.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2161	2167	0.022569879982047694	0.05988417779164287	0.006609730931470169	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2162	2163	0.0368750920058191	0.07127163929548117	0.0162320841231802	97.0	97.0	97.0	0	0	1	-59.99999999999999	59.99999999999999								
	2162	2164	0.13317272760672502	0.242714886019933	0.0159793607747415	93.0	93.0	93.0	0	0	1	-59.99999999999999	59.99999999999999								
	2162	2229	0.012501498767733602	0.09062168087871282	0.03402989954268561	215.0	215.0	215.0	0	0	1	-59.99999999999999	59.99999999999999								
	2163	2164	0.10060914863677697	0.1762482383539389	0.0157835522057069	91.0	91.0	91.0	0	0	1	-59.99999999999999	59.99999999999999								
	2164	2165	0.00386886836306751	0.010376907300827996	0.0011530489629087996	118.0	118.0	118.0	0	0	1	-59.99999999999999	59.99999999999999								
	2164	2166	0.0548456849238351	0.14605102686716293	0.015865389144659	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2164	2226	0.03220120076421179	0.08498370296025178	0.009049204976200126	117.0	117.0	117.0	0	0	1	-59.99999999999999	59.99999999999999								
	2165	2167	0.03265710417714621	0.08410553118825326	0.009557468426549814	114.99999999999999	114.99999999999999	114.99999999999999	0	0	1	-59.99999999999999	59.99999999999999								
	2166	2168	0.0094845087677706	0.05040768457602759	0.006227096123760101	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
	2166	2169	0.021352137328784	0.08316763165316725	0.009389051099738569	148.0	148.0	148.0	0	0	1	-59.99999999999999	59.99999999999999								
	2166	2170	0.006484337441509589	0.03443856679479398	0.00404136947009386	178.0	178.0	178.0	0	0	1	-59.99999999999999	59.99999999999999								
